//Input feeder information for Taxonomy Feeders with different cases.
//Started on 10/21/09. This version created 25-Feb-2019 18:33:09.
// This version was created to perform FY11 Department of Energy
// analysis on the benefits of the SGIG grant projects.

clock {
     timezone MST+7MDT;
     starttime '2009-01-01 00:00:00';
     stoptime '2010-01-02 00:00:00';
}

#include "appliance_schedules.glm";
#include "water_and_setpoint_schedule_v5.glm";
#include "commercial_schedules.glm";
#include "daily_elasticity_schedules.glm";
//#define stylesheet=http://gridlab-d.svn.sourceforge.net/viewvc/gridlab-d/trunk/core/gridlabd-2_0
#set minimum_timestep=60;
#set profiler=1;
#set relax_naming_rules=1;

module tape;
module climate;
module residential {
     implicit_enduses NONE;
};
module powerflow {
     solver_method NR;
     NR_iteration_limit 50;
};

class player {
     double value;
};

module market;

class auction {
     double my_avg;
     double my_std;
};

object player {
     name CPP_days_R3;
     file CPP_days_R3.player;
};

object auction {
     name Market_1;
     period 900;
     special_mode BUYERS_ONLY;
     unit kW;
     my_avg 0.074287;
     my_std 0.025640;
     object player {
          file GC_1247_1_t0_r3_TOU.player;
          loop 10;
          property current_market.clearing_price;
     };
}

object climate {
     name "AZ-Phoenix";
     tmyfile "AZ-Phoenix.tmy2";
     interpolate QUADRATIC;
};

//Configurations

object regulator_configuration {     
      name regulator_configuration_75;     
      name feeder_reg_cfg;     
      Control OUTPUT_VOLTAGE;     
      band_center 7500.0;     
      band_width 120;     
      connect_type WYE_WYE;     
      time_delay 30;     
      raise_taps 16;     
      lower_taps 16;     
      regulation 0.10;     
      tap_pos_A 0;     
      tap_pos_B 0;     
      tap_pos_C 0;     
}       

object line_configuration {     
      name line_configuration_6;     
      conductor_A underground_line_conductor_2;     
      conductor_B underground_line_conductor_2;     
      conductor_C underground_line_conductor_2;     
      conductor_N underground_line_conductor_2;     
      spacing line_spacing_5;     
}       

object line_configuration {     
      name line_configuration_7;     
      conductor_A underground_line_conductor_3;     
      conductor_B underground_line_conductor_3;     
      conductor_C underground_line_conductor_3;     
      conductor_N underground_line_conductor_3;     
      spacing line_spacing_5;     
}       

object line_configuration {     
      name line_configuration_8;     
      conductor_A underground_line_conductor_4;     
      conductor_B underground_line_conductor_4;     
      conductor_C underground_line_conductor_4;     
      conductor_N underground_line_conductor_4;     
      spacing line_spacing_5;     
}       

object line_spacing {     
      name line_spacing_5;     
      distance_AB 3.0 in;    
      distance_BC 3.0 in;    
      distance_AC 3.0 in;    
      distance_AN 2.0 in;    
      distance_BN 2.0 in;    
      distance_CN 2.0 in;    
}       

object transformer_configuration {     
      name transformer_configuration_42;     
      connect_type WYE_WYE;     
      install_type PADMOUNT;     
      primary_voltage 12470.000 V;    
      secondary_voltage 480 V;    
      power_rating 3000.0;     
      powerA_rating 1000.0;     
      powerB_rating 1000.0;     
      powerC_rating 1000.0;     
      resistance 0.00003;     
      reactance 0.00017;     
      shunt_impedance 6545.460+6655.949j;     
}       

object triplex_line_conductor {     
      name triplex_4/0 AA;    
      resistance 0.48;     
      geometric_mean_radius 0.0158;     
}       

object triplex_line_configuration {     
      name triplex_line_configuration_1;     
      conductor_1 triplex_4/0 AA;    
      conductor_2 triplex_4/0 AA;    
      conductor_N triplex_4/0 AA;    
      insulation_thickness 0.08;     
      diameter 0.522;     
}       

object underground_line_conductor {     
      name underground_line_conductor_2;     
      //name 1000 AAC (Conc);   
      rating.summer.continuous 488.0;     
      outer_diameter 2.15;     
      conductor_gmr 0.0371 ft;    
      conductor_diameter 1.152;     
      conductor_resistance 0.091872;     
      neutral_gmr 0.0842565914341201 ft;    
      neutral_resistance 5.3856;     
      neutral_diameter 0.1019;     
      neutral_strands 20.0;     
      shield_gmr 0.00;     
      shield_resistance 0.00;     
}       

object underground_line_conductor {     
      name underground_line_conductor_3;     
      //name 2 AL (Conc);   
      rating.summer.continuous 112.0;     
      outer_diameter 1.09;     
      conductor_gmr 0.0088 ft;    
      conductor_diameter 0.292;     
      conductor_resistance 1.38336;     
      neutral_gmr 0.0348162687755351 ft;    
      neutral_resistance 13.5696;     
      neutral_diameter 0.0641;     
      neutral_strands 6.0;     
      shield_gmr 0.00;     
      shield_resistance 0.00;     
}       

object underground_line_conductor {     
      name underground_line_conductor_4;     
      //name 1000 AAC (Tape);   
      rating.summer.continuous 775.0;     
      outer_diameter 1.87;     
      conductor_gmr 0.0371 ft;    
      conductor_diameter 1.15;     
      conductor_resistance 0.0222;     
      neutral_gmr 0.0732739718442675 ft;    
      neutral_resistance 0.05;     
      neutral_diameter 0.102;     
      neutral_strands 20.0;     
      shield_gmr 0.00;     
      shield_resistance 0.00;     
}       

object transformer_configuration {
     name trans_config_to_feeder;
     connect_type WYE_WYE;
     install_type PADMOUNT;
     primary_voltage 230000;
     secondary_voltage 12470.000;
     power_rating 6.2 MVA;
     impedance 0.00033+0.0022j;
}

//Start actual feeder

object meter {
     name network_node;
     bustype SWING;
     nominal_voltage 230000;
     object player {
          property voltage_A;
          loop 100;
          file V_A.player;
     };
     object player {
          property voltage_B;
          loop 100;
          file V_B.player;
     };
     object player {
          property voltage_C;
          loop 100;
          file V_C.player;
     };
     phases ABCN;
}

object transformer {
     name substation_transformer;
     from network_node;
     to GC-12-47-1_node_28;
     phases ABCN;
     configuration trans_config_to_feeder;
}

        
object regulator {     
      name GC-12-47-1_reg_1;     
      from GC-12-47-1_node_28;     
      to GC-12-47-1_meter_4;     
      phases ABCN;     
      configuration feeder_reg_cfg;     
}       
object capacitor {     
      name GC-12-47-1_cap_1;     
      phases ABCN;     
      pt_phase A;     
      parent GC-12-47-1_node_21;     
      phases_connected ABC;     
      control VOLT;     
      voltage_set_high 7300;     
      voltage_set_low 7200;     
      capacitor_A 0.6 MVAr;    
      capacitor_B 0.6 MVAr;    
      capacitor_C 0.6 MVAr;    
      control_level INDIVIDUAL;     
      time_delay 30.0;     
      dwell_time 30.0;     
      cap_nominal_voltage 7200;     
      nominal_voltage 7200;     
}       
object fuse {     
      name GC-12-47-1_fuse_1;     
      phases ABCN;     
      from GC-12-47-1_node_11;     
      to GC-12-47-1_node_12;     
      current_limit 50000;// 750;    
      status CLOSED;     
}       
object fuse {     
      name GC-12-47-1_fuse_2;     
      phases ABCN;     
      from GC-12-47-1_node_16;     
      to GC-12-47-1_node_15;     
      current_limit 50000;// 750;    
      status CLOSED;     
}       
object fuse {     
      name GC-12-47-1_fuse_3;     
      phases ABCN;     
      from GC-12-47-1_node_16;     
      to GC-12-47-1_node_17;     
      current_limit 50000;// 750;    
      status CLOSED;     
}       

object node {
      name GC-12-47-1_load_1;     
      parent GC-12-47-1_meter_1;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name GC-12-47-1_load_2;     
      parent GC-12-47-1_meter_2;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name GC-12-47-1_load_3;     
      parent GC-12-47-1_meter_3;     
      phases ABCN;     
      nominal_voltage 480.00;
}

object meter {     
      name GC-12-47-1_meter_1;     
      phases ABCN;     
      nominal_voltage 480;     
}       
object meter {     
      name GC-12-47-1_meter_2;     
      phases ABCN;     
      nominal_voltage 480;     
}       
object meter {     
      name GC-12-47-1_meter_3;     
      phases ABCN;     
      nominal_voltage 480;     
}       
object meter {     
      name GC-12-47-1_meter_4;     
      phases ABCN;     
      nominal_voltage 480;     
}       
object node {     
      name GC-12-47-1_node_1;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name GC-12-47-1_node_2;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name GC-12-47-1_node_3;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name GC-12-47-1_node_4;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name GC-12-47-1_node_5;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name GC-12-47-1_node_6;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name GC-12-47-1_node_7;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name GC-12-47-1_node_8;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name GC-12-47-1_node_9;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name GC-12-47-1_node_10;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name GC-12-47-1_node_11;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name GC-12-47-1_node_12;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name GC-12-47-1_node_13;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name GC-12-47-1_node_14;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name GC-12-47-1_node_15;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name GC-12-47-1_node_16;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name GC-12-47-1_node_17;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name GC-12-47-1_node_18;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name GC-12-47-1_node_19;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name GC-12-47-1_node_20;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name GC-12-47-1_node_21;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name GC-12-47-1_node_22;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name GC-12-47-1_node_23;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name GC-12-47-1_node_24;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name GC-12-47-1_node_25;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name GC-12-47-1_node_26;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name GC-12-47-1_node_27;     
      parent GC-12-47-1_meter_4;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name GC-12-47-1_node_28;     
      phases ABCN;     
      nominal_voltage 7200;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
}       
object switch {     
      name GC-12-47-1_switch_1;     
      phases ABCN;     
      from GC-12-47-1_node_21;     
      to GC-12-47-1_node_20;     
      status CLOSED;     
}       
object switch {     
      name GC-12-47-1_switch_2;     
      phases ABCN;     
      from GC-12-47-1_node_22;     
      to GC-12-47-1_node_23;     
      status CLOSED;     
}       
object switch {     
      name GC-12-47-1_switch_3;     
      phases ABCN;     
      from GC-12-47-1_node_10;     
      to GC-12-47-1_node_25;     
      status CLOSED;     
}       
object switch {     
      name GC-12-47-1_switch_4;     
      phases ABCN;     
      from GC-12-47-1_node_14;     
      to GC-12-47-1_node_13;     
      status CLOSED;     
}       
object switch {     
      name GC-12-47-1_switch_5;     
      phases ABCN;     
      from GC-12-47-1_node_19;     
      to GC-12-47-1_node_18;     
      status CLOSED;     
}       
object transformer {     
      groupid Distribution_Trans;
      name GC-12-47-1_xfmr_1;     
      phases ABCN;     
      from GC-12-47-1_node_8;     
      to GC-12-47-1_meter_1;     
      configuration transformer_configuration_42;     
}       
object transformer {     
      groupid Distribution_Trans;
      name GC-12-47-1_xfmr_2;     
      phases ABCN;     
      from GC-12-47-1_node_9;     
      to GC-12-47-1_meter_2;     
      configuration transformer_configuration_42;     
}       
object transformer {     
      groupid Distribution_Trans;
      name GC-12-47-1_xfmr_3;     
      phases ABCN;     
      from GC-12-47-1_node_7;     
      to GC-12-47-1_meter_3;     
      configuration transformer_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name GC-12-47-1_ul_1;     
      phases ABCN;     
      from GC-12-47-1_node_5;     
      to GC-12-47-1_node_6;     
      length 340.889;     
      configuration line_configuration_6;     
}       
object underground_line {     
      groupid Distribution_Line;
      name GC-12-47-1_ul_2;     
      phases ABCN;     
      from GC-12-47-1_node_4;     
      to GC-12-47-1_node_5;     
      length 448.867;     
      configuration line_configuration_6;     
}       
object underground_line {     
      groupid Distribution_Line;
      name GC-12-47-1_ul_3;     
      phases ABCN;     
      from GC-12-47-1_node_6;     
      to GC-12-47-1_node_21;     
      length 494.713;     
      configuration line_configuration_6;     
}       
object underground_line {     
      groupid Distribution_Line;
      name GC-12-47-1_ul_4;     
      phases ABCN;     
      from GC-12-47-1_node_23;     
      to GC-12-47-1_node_10;     
      length 10.407;     
      configuration line_configuration_6;     
}       
object underground_line {     
      groupid Distribution_Line;
      name GC-12-47-1_ul_5;     
      phases ABCN;     
      from GC-12-47-1_node_18;     
      to GC-12-47-1_node_14;     
      length 59.815;     
      configuration line_configuration_6;     
}       
object underground_line {     
      groupid Distribution_Line;
      name GC-12-47-1_ul_6;     
      phases ABCN;     
      from GC-12-47-1_node_15;     
      to GC-12-47-1_node_8;     
      length 102.239;     
      configuration line_configuration_7;     
}       
object underground_line {     
      groupid Distribution_Line;
      name GC-12-47-1_ul_7;     
      phases ABCN;     
      from GC-12-47-1_node_17;     
      to GC-12-47-1_node_9;     
      length 101.838;     
      configuration line_configuration_7;     
}       
object underground_line {     
      groupid Distribution_Line;
      name GC-12-47-1_ul_8;     
      phases ABCN;     
      from GC-12-47-1_node_12;     
      to GC-12-47-1_node_7;     
      length 89.605;     
      configuration line_configuration_7;     
}       
object underground_line {     
      groupid Distribution_Line;
      name GC-12-47-1_ul_9;     
      phases ABCN;     
      from GC-12-47-1_node_3;     
      to GC-12-47-1_node_4;     
      length 441.533;     
      configuration line_configuration_8;     
}       
object underground_line {     
      groupid Distribution_Line;
      name GC-12-47-1_ul_10;     
      phases ABCN;     
      from GC-12-47-1_node_2;     
      to GC-12-47-1_node_3;     
      length 222.528;     
      configuration line_configuration_6;     
}       
object underground_line {     
      groupid Distribution_Line;
      name GC-12-47-1_ul_11;     
      phases ABCN;     
      from GC-12-47-1_node_1;     
      to GC-12-47-1_node_2;     
      length 385.577;     
      configuration line_configuration_6;     
}       
object underground_line {     
      groupid Distribution_Line;
      name GC-12-47-1_ul_12;     
      phases ABCN;     
      from GC-12-47-1_node_3;     
      to GC-12-47-1_node_24;     
      length 17.087;     
      configuration line_configuration_6;     
}       
object underground_line {     
      groupid Distribution_Line;
      name GC-12-47-1_ul_13;     
      phases ABCN;     
      from GC-12-47-1_node_11;     
      to GC-12-47-1_node_22;     
      length 14.140;     
      configuration line_configuration_6;     
}       
object underground_line {     
      groupid Distribution_Line;
      name GC-12-47-1_ul_14;     
      phases ABCN;     
      from GC-12-47-1_node_13;     
      to GC-12-47-1_node_11;     
      length 12.958;     
      configuration line_configuration_6;     
}       
object underground_line {     
      groupid Distribution_Line;
      name GC-12-47-1_ul_15;     
      phases ABCN;     
      from GC-12-47-1_node_20;     
      to GC-12-47-1_node_16;     
      length 14.829;     
      configuration line_configuration_6;     
}       
object underground_line {     
      groupid Distribution_Line;
      name GC-12-47-1_ul_16;     
      phases ABCN;     
      from GC-12-47-1_node_16;     
      to GC-12-47-1_node_19;     
      length 12.475;     
      configuration line_configuration_6;     
}       
object underground_line {     
      groupid Distribution_Line;
      name GC-12-47-1_ul_17;     
      phases ABCN;     
      from GC-12-47-1_node_27;     
      to GC-12-47-1_node_26;     
      length 138.440;     
      configuration line_configuration_6;     
}       
object underground_line {     
      groupid Distribution_Line;
      name GC-12-47-1_ul_18;     
      phases ABCN;     
      from GC-12-47-1_node_26;     
      to GC-12-47-1_node_1;     
      length 401.610;     
      configuration line_configuration_6;     
}       
object triplex_line_configuration {
      name commercial_line_config;
      conductor_1 object triplex_line_conductor {
            resistance 0.48;
            geometric_mean_radius 0.0158;
            };
      conductor_2 object triplex_line_conductor {
            resistance 0.48;
            geometric_mean_radius 0.0158;
            };
      conductor_N object triplex_line_conductor {
            resistance 0.48;
            geometric_mean_radius 0.0158;
            };
      insulation_thickness 0.08;
      diameter 0.522;
}

object line_spacing {
      name line_spacing_commABC;
      distance_AB 53.19999999996 in;
      distance_BC 53.19999999996 in;
      distance_AC 53.19999999996 in;
      distance_AN 69.80000000004 in;
      distance_BN 69.80000000004 in;
      distance_CN 69.80000000004 in;
}

object overhead_line_conductor {
      name overhead_line_conductor_comm;
      //name 336.4;
      rating.summer.continuous 443.0;
      geometric_mean_radius 0.02270 ft;
      resistance 0.05230;
}

object line_configuration {
      name line_configuration_commABC;
      conductor_A overhead_line_conductor_comm;
      conductor_B overhead_line_conductor_comm;
      conductor_C overhead_line_conductor_comm;
      conductor_N overhead_line_conductor_comm;
      spacing line_spacing_commABC;
}

object line_configuration {
      name line_configuration_commAB;
      conductor_A overhead_line_conductor_comm;
      conductor_B overhead_line_conductor_comm;
      conductor_N overhead_line_conductor_comm;
      spacing line_spacing_commABC;
}

object line_configuration {
      name line_configuration_commAC;
      conductor_A overhead_line_conductor_comm;
      conductor_C overhead_line_conductor_comm;
      conductor_N overhead_line_conductor_comm;
      spacing line_spacing_commABC;
}

object line_configuration {
      name line_configuration_commBC;
      conductor_B overhead_line_conductor_comm;
      conductor_C overhead_line_conductor_comm;
      conductor_N overhead_line_conductor_comm;
      spacing line_spacing_commABC;
}

object line_configuration {
      name line_configuration_commA;
      conductor_A overhead_line_conductor_comm;
      conductor_N overhead_line_conductor_comm;
      spacing line_spacing_commABC;
}

object line_configuration {
      name line_configuration_commB;
      conductor_B overhead_line_conductor_comm;
      conductor_N overhead_line_conductor_comm;
      spacing line_spacing_commABC;
}

object line_configuration {
      name line_configuration_commC;
      conductor_C overhead_line_conductor_comm;
      conductor_N overhead_line_conductor_comm;
      spacing line_spacing_commABC;
}

object transformer_configuration {
     name CTTF_config_A_GC-12-47-1_load_1;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 10000+10000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerA_rating 50 kVA;
};
object transformer_configuration {
     name CTTF_config_B_GC-12-47-1_load_1;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 10000+10000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerB_rating 50 kVA;
};
object transformer_configuration {
     name CTTF_config_C_GC-12-47-1_load_1;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 10000+10000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerC_rating 50 kVA;
};
// 36903.696145
object overhead_line {
     from GC-12-47-1_load_1;
     to GC-12-47-1_load_1_office_meter1;
     phases ABCN;
     length 50ft;
     configuration line_configuration_commABC;
};

object meter {
     phases ABCN;
     name GC-12-47-1_load_1_office_meter1;
     groupid Commercial_Meter;
     meter_power_consumption 4+21j;
     nominal_voltage 480.000000;
      bill_mode HOURLY;
      monthly_fee 25.00;
      bill_day 1;
      power_market Market_1;
}

object transformer {
     name GC-12-47-1_load_1_CTTF_A_1;
     phases AS;
     from GC-12-47-1_load_1_office_meter1;
     to GC-12-47-1_load_1_tm_A_1;
     groupid Distribution_Trans;
     configuration CTTF_config_A_GC-12-47-1_load_1;
}

object triplex_meter {
     name GC-12-47-1_load_1_tm_A_1;
     phases AS;
     nominal_voltage 120;
}

object house {
     name officeGC-12-47-1_load_1_A1_zone1;
     parent GC-12-47-1_load_1_tm_A_1;
     groupid Commercial;
     schedule_skew -1800;
     floor_area 1813;
     design_internal_gains 20044;
     number_of_doors 0;
     aspect_ratio 8.06;
     total_thermal_mass_per_floor_area 5.01;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.3;
     exterior_floor_fraction 3.019;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.44;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 68.66;
     mass_temperature 68.66;
     over_sizing_factor 0.2;
     cooling_COP 3.04;

     object controller {
           schedule_skew -1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_A_1_zone1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.70;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_A_1_zone1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.79;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_A_1_zone1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.67;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_A_1_zone1;
          schedule_skew -1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.73;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_A_1_zone1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.72;
     };
}

object house {
     name officeGC-12-47-1_load_1_A1_zone2;
     parent GC-12-47-1_load_1_tm_A_1;
     groupid Commercial;
     schedule_skew -1800;
     floor_area 1133;
     design_internal_gains 12533;
     number_of_doors 0;
     aspect_ratio 5.04;
     total_thermal_mass_per_floor_area 2.59;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 4.528;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.42;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 68.19;
     mass_temperature 68.19;
     over_sizing_factor 0.2;
     cooling_COP 2.85;

     object controller {
           schedule_skew -1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_A_1_zone2;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.08;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_A_1_zone2;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.23;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_A_1_zone2;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.07;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_A_1_zone2;
          schedule_skew -1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.07;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_A_1_zone2;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.03;
     };
}

object house {
     name officeGC-12-47-1_load_1_A1_zone3;
     parent GC-12-47-1_load_1_tm_A_1;
     groupid Commercial;
     schedule_skew -1800;
     floor_area 1813;
     design_internal_gains 20044;
     number_of_doors 0;
     aspect_ratio 8.06;
     total_thermal_mass_per_floor_area 2.01;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.3;
     exterior_floor_fraction 3.019;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.44;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 70.18;
     mass_temperature 70.18;
     over_sizing_factor 0.2;
     cooling_COP 2.96;

     object controller {
           schedule_skew -1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_A_1_zone3;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.79;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_A_1_zone3;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.79;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_A_1_zone3;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.85;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_A_1_zone3;
          schedule_skew -1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.65;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_A_1_zone3;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.75;
     };
}

object house {
     name officeGC-12-47-1_load_1_A1_zone4;
     parent GC-12-47-1_load_1_tm_A_1;
     groupid Commercial;
     schedule_skew -1800;
     floor_area 1133;
     design_internal_gains 12533;
     number_of_doors 0;
     aspect_ratio 5.04;
     total_thermal_mass_per_floor_area 5.81;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 4.528;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.42;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.53;
     mass_temperature 69.53;
     over_sizing_factor 0.2;
     cooling_COP 3.45;

     object controller {
           schedule_skew -1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_A_1_zone4;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.03;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_A_1_zone4;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.23;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_A_1_zone4;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.02;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_A_1_zone4;
          schedule_skew -1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.12;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_A_1_zone4;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.05;
     };
}

object house {
     name officeGC-12-47-1_load_1_A1_zone5;
     parent GC-12-47-1_load_1_tm_A_1;
     groupid Commercial;
     schedule_skew -1800;
     floor_area 6409;
     design_internal_gains 70875;
     number_of_doors 0;
     aspect_ratio 0.57;
     total_thermal_mass_per_floor_area 4.29;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio 0.5;
     exterior_floor_fraction 0.349;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.00;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.04;
     mass_temperature 69.04;
     over_sizing_factor 0.2;
     cooling_COP 3.34;

     object controller {
           schedule_skew -1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_A_1_zone5;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*6.29;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_A_1_zone5;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*6.97;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_A_1_zone5;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*6.78;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_A_1_zone5;
          schedule_skew -1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*6.10;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_A_1_zone5;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*6.39;
     };
}

object transformer {
     name GC-12-47-1_load_1_CTTF_B_1;
     phases BS;
     from GC-12-47-1_load_1_office_meter1;
     to GC-12-47-1_load_1_tm_B_1;
     groupid Distribution_Trans;
     configuration CTTF_config_B_GC-12-47-1_load_1;
}

object triplex_meter {
     name GC-12-47-1_load_1_tm_B_1;
     phases BS;
     nominal_voltage 120;
}

object house {
     name officeGC-12-47-1_load_1_B1_zone1;
     parent GC-12-47-1_load_1_tm_B_1;
     groupid Commercial;
     schedule_skew -3600;
     floor_area 1813;
     design_internal_gains 20044;
     number_of_doors 0;
     aspect_ratio 8.06;
     total_thermal_mass_per_floor_area 3.39;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.3;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.44;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.22;
     mass_temperature 69.22;
     over_sizing_factor 0.2;
     cooling_COP 3.49;

     object controller {
           schedule_skew -3600;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_B_1_zone1;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.66;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_B_1_zone1;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.87;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_B_1_zone1;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.68;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_B_1_zone1;
          schedule_skew -3600;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.75;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_B_1_zone1;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.67;
     };
}

object house {
     name officeGC-12-47-1_load_1_B1_zone2;
     parent GC-12-47-1_load_1_tm_B_1;
     groupid Commercial;
     schedule_skew -3600;
     floor_area 1133;
     design_internal_gains 12533;
     number_of_doors 0;
     aspect_ratio 5.04;
     total_thermal_mass_per_floor_area 2.85;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.42;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 68.20;
     mass_temperature 68.20;
     over_sizing_factor 0.2;
     cooling_COP 2.79;

     object controller {
           schedule_skew -3600;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_B_1_zone2;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.02;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_B_1_zone2;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.05;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_B_1_zone2;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.11;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_B_1_zone2;
          schedule_skew -3600;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.02;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_B_1_zone2;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.10;
     };
}

object house {
     name officeGC-12-47-1_load_1_B1_zone3;
     parent GC-12-47-1_load_1_tm_B_1;
     groupid Commercial;
     schedule_skew -3600;
     floor_area 1813;
     design_internal_gains 20044;
     number_of_doors 0;
     aspect_ratio 8.06;
     total_thermal_mass_per_floor_area 3.63;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.3;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.44;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.62;
     mass_temperature 71.62;
     over_sizing_factor 0.2;
     cooling_COP 2.75;

     object controller {
           schedule_skew -3600;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_B_1_zone3;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.80;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_B_1_zone3;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.81;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_B_1_zone3;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.91;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_B_1_zone3;
          schedule_skew -3600;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.74;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_B_1_zone3;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.75;
     };
}

object house {
     name officeGC-12-47-1_load_1_B1_zone4;
     parent GC-12-47-1_load_1_tm_B_1;
     groupid Commercial;
     schedule_skew -3600;
     floor_area 1133;
     design_internal_gains 12533;
     number_of_doors 0;
     aspect_ratio 5.04;
     total_thermal_mass_per_floor_area 5.10;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.42;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 68.00;
     mass_temperature 68.00;
     over_sizing_factor 0.2;
     cooling_COP 2.48;

     object controller {
           schedule_skew -3600;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_B_1_zone4;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.12;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_B_1_zone4;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.25;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_B_1_zone4;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.04;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_B_1_zone4;
          schedule_skew -3600;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.12;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_B_1_zone4;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.12;
     };
}

object house {
     name officeGC-12-47-1_load_1_B1_zone5;
     parent GC-12-47-1_load_1_tm_B_1;
     groupid Commercial;
     schedule_skew -3600;
     floor_area 6409;
     design_internal_gains 70875;
     number_of_doors 0;
     aspect_ratio 0.57;
     total_thermal_mass_per_floor_area 2.15;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio 0.5;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.00;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 70.01;
     mass_temperature 70.01;
     over_sizing_factor 0.2;
     cooling_COP 3.55;

     object controller {
           schedule_skew -3600;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_B_1_zone5;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*6.25;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_B_1_zone5;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*6.18;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_B_1_zone5;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*6.89;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_B_1_zone5;
          schedule_skew -3600;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*5.99;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_B_1_zone5;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*6.32;
     };
}

object transformer {
     name GC-12-47-1_load_1_CTTF_C_1;
     phases CS;
     from GC-12-47-1_load_1_office_meter1;
     to GC-12-47-1_load_1_tm_C_1;
     groupid Distribution_Trans;
     configuration CTTF_config_C_GC-12-47-1_load_1;
}

object triplex_meter {
     name GC-12-47-1_load_1_tm_C_1;
     phases CS;
     nominal_voltage 120;
}

object house {
     name officeGC-12-47-1_load_1_C1_zone1;
     parent GC-12-47-1_load_1_tm_C_1;
     groupid Commercial;
     schedule_skew 0;
     floor_area 1813;
     design_internal_gains 20044;
     number_of_doors 0;
     aspect_ratio 8.06;
     total_thermal_mass_per_floor_area 2.86;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.3;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.44;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.54;
     mass_temperature 71.54;
     over_sizing_factor 0.2;
     cooling_COP 3.12;

     object controller {
           schedule_skew 0;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_C_1_zone1;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.75;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_C_1_zone1;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.84;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_C_1_zone1;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.89;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_C_1_zone1;
          schedule_skew 0;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.71;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_C_1_zone1;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.72;
     };
}

object house {
     name officeGC-12-47-1_load_1_C1_zone2;
     parent GC-12-47-1_load_1_tm_C_1;
     groupid Commercial;
     schedule_skew 0;
     floor_area 1133;
     design_internal_gains 12533;
     number_of_doors 0;
     aspect_ratio 5.04;
     total_thermal_mass_per_floor_area 4.22;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.42;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.35;
     mass_temperature 69.35;
     over_sizing_factor 0.2;
     cooling_COP 2.73;

     object controller {
           schedule_skew 0;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_C_1_zone2;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.10;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_C_1_zone2;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.07;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_C_1_zone2;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.05;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_C_1_zone2;
          schedule_skew 0;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.10;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_C_1_zone2;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.05;
     };
}

object house {
     name officeGC-12-47-1_load_1_C1_zone3;
     parent GC-12-47-1_load_1_tm_C_1;
     groupid Commercial;
     schedule_skew 0;
     floor_area 1813;
     design_internal_gains 20044;
     number_of_doors 0;
     aspect_ratio 8.06;
     total_thermal_mass_per_floor_area 4.94;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.3;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.44;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.38;
     mass_temperature 69.38;
     over_sizing_factor 0.2;
     cooling_COP 3.37;

     object controller {
           schedule_skew 0;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_C_1_zone3;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.75;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_C_1_zone3;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.75;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_C_1_zone3;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.84;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_C_1_zone3;
          schedule_skew 0;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.81;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_C_1_zone3;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.66;
     };
}

object house {
     name officeGC-12-47-1_load_1_C1_zone4;
     parent GC-12-47-1_load_1_tm_C_1;
     groupid Commercial;
     schedule_skew 0;
     floor_area 1133;
     design_internal_gains 12533;
     number_of_doors 0;
     aspect_ratio 5.04;
     total_thermal_mass_per_floor_area 3.73;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.42;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.70;
     mass_temperature 69.70;
     over_sizing_factor 0.2;
     cooling_COP 2.80;

     object controller {
           schedule_skew 0;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_C_1_zone4;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.09;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_C_1_zone4;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.06;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_C_1_zone4;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.07;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_C_1_zone4;
          schedule_skew 0;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.08;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_C_1_zone4;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.03;
     };
}

object house {
     name officeGC-12-47-1_load_1_C1_zone5;
     parent GC-12-47-1_load_1_tm_C_1;
     groupid Commercial;
     schedule_skew 0;
     floor_area 6409;
     design_internal_gains 70875;
     number_of_doors 0;
     aspect_ratio 0.57;
     total_thermal_mass_per_floor_area 4.71;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio 0.5;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.00;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.78;
     mass_temperature 69.78;
     over_sizing_factor 0.2;
     cooling_COP 2.56;

     object controller {
           schedule_skew 0;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_C_1_zone5;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*5.95;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_C_1_zone5;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*6.29;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_C_1_zone5;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*6.87;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_C_1_zone5;
          schedule_skew 0;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*6.27;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_C_1_zone5;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*5.95;
     };
}

// 24825.629010
object overhead_line {
     from GC-12-47-1_load_1;
     to GC-12-47-1_load_1_office_meter2;
     phases ABCN;
     length 50ft;
     configuration line_configuration_commABC;
};

object meter {
     phases ABCN;
     name GC-12-47-1_load_1_office_meter2;
     groupid Commercial_Meter;
     meter_power_consumption 4+21j;
     nominal_voltage 480.000000;
      bill_mode HOURLY;
      monthly_fee 25.00;
      bill_day 1;
      power_market Market_1;
}

object transformer {
     name GC-12-47-1_load_1_CTTF_A_2;
     phases AS;
     from GC-12-47-1_load_1_office_meter2;
     to GC-12-47-1_load_1_tm_A_2;
     groupid Distribution_Trans;
     configuration CTTF_config_A_GC-12-47-1_load_1;
}

object triplex_meter {
     name GC-12-47-1_load_1_tm_A_2;
     phases AS;
     nominal_voltage 120;
}

object house {
     name officeGC-12-47-1_load_1_A2_zone1;
     parent GC-12-47-1_load_1_tm_A_2;
     groupid Commercial;
     schedule_skew -5400;
     floor_area 1446;
     design_internal_gains 15992;
     number_of_doors 0;
     aspect_ratio 6.43;
     total_thermal_mass_per_floor_area 5.80;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 2.476;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.43;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 68.26;
     mass_temperature 68.26;
     over_sizing_factor 0.2;
     cooling_COP 2.85;

     object controller {
           schedule_skew -5400;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 0.807;
           range_low -0.005;
           ramp_high 2.839;
           ramp_low 2.839;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_A_2_zone1;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.42;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_A_2_zone1;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.38;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_A_2_zone1;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.31;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_A_2_zone1;
          schedule_skew -5400;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.36;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_A_2_zone1;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.32;
     };
}

object house {
     name officeGC-12-47-1_load_1_A2_zone2;
     parent GC-12-47-1_load_1_tm_A_2;
     groupid Commercial;
     schedule_skew -5400;
     floor_area 889;
     design_internal_gains 9832;
     number_of_doors 0;
     aspect_ratio 3.95;
     total_thermal_mass_per_floor_area 4.74;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 3.714;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.84;
     mass_temperature 71.84;
     over_sizing_factor 0.2;
     cooling_COP 2.75;

     object controller {
           schedule_skew -5400;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 0.807;
           range_low -0.005;
           ramp_high 2.839;
           ramp_low 2.839;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_A_2_zone2;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*0.89;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_A_2_zone2;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*0.84;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_A_2_zone2;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*0.87;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_A_2_zone2;
          schedule_skew -5400;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*0.88;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_A_2_zone2;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*0.83;
     };
}

object house {
     name officeGC-12-47-1_load_1_A2_zone3;
     parent GC-12-47-1_load_1_tm_A_2;
     groupid Commercial;
     schedule_skew -5400;
     floor_area 1446;
     design_internal_gains 15992;
     number_of_doors 0;
     aspect_ratio 6.43;
     total_thermal_mass_per_floor_area 3.14;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 2.476;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.43;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 70.39;
     mass_temperature 70.39;
     over_sizing_factor 0.2;
     cooling_COP 2.84;

     object controller {
           schedule_skew -5400;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 0.807;
           range_low -0.005;
           ramp_high 2.839;
           ramp_low 2.839;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_A_2_zone3;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.41;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_A_2_zone3;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.41;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_A_2_zone3;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.36;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_A_2_zone3;
          schedule_skew -5400;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.40;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_A_2_zone3;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.36;
     };
}

object house {
     name officeGC-12-47-1_load_1_A2_zone4;
     parent GC-12-47-1_load_1_tm_A_2;
     groupid Commercial;
     schedule_skew -5400;
     floor_area 889;
     design_internal_gains 9832;
     number_of_doors 0;
     aspect_ratio 3.95;
     total_thermal_mass_per_floor_area 1.97;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 3.714;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.08;
     mass_temperature 71.08;
     over_sizing_factor 0.2;
     cooling_COP 2.63;

     object controller {
           schedule_skew -5400;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 0.807;
           range_low -0.005;
           ramp_high 2.839;
           ramp_low 2.839;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_A_2_zone4;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*0.81;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_A_2_zone4;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*0.81;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_A_2_zone4;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*0.84;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_A_2_zone4;
          schedule_skew -5400;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*0.80;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_A_2_zone4;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*0.86;
     };
}

object house {
     name officeGC-12-47-1_load_1_A2_zone5;
     parent GC-12-47-1_load_1_tm_A_2;
     groupid Commercial;
     schedule_skew -5400;
     floor_area 3605;
     design_internal_gains 39860;
     number_of_doors 0;
     aspect_ratio 0.54;
     total_thermal_mass_per_floor_area 2.62;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio 0.1;
     exterior_floor_fraction 0.404;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.00;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.87;
     mass_temperature 69.87;
     over_sizing_factor 0.2;
     cooling_COP 3.42;

     object controller {
           schedule_skew -5400;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 0.807;
           range_low -0.005;
           ramp_high 2.839;
           ramp_low 2.839;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_A_2_zone5;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*3.39;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_A_2_zone5;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*3.74;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_A_2_zone5;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*3.47;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_A_2_zone5;
          schedule_skew -5400;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*3.39;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_A_2_zone5;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*3.56;
     };
}

object transformer {
     name GC-12-47-1_load_1_CTTF_B_2;
     phases BS;
     from GC-12-47-1_load_1_office_meter2;
     to GC-12-47-1_load_1_tm_B_2;
     groupid Distribution_Trans;
     configuration CTTF_config_B_GC-12-47-1_load_1;
}

object triplex_meter {
     name GC-12-47-1_load_1_tm_B_2;
     phases BS;
     nominal_voltage 120;
}

object house {
     name officeGC-12-47-1_load_1_B2_zone1;
     parent GC-12-47-1_load_1_tm_B_2;
     groupid Commercial;
     schedule_skew -3600;
     floor_area 1446;
     design_internal_gains 15992;
     number_of_doors 0;
     aspect_ratio 6.43;
     total_thermal_mass_per_floor_area 2.73;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.43;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.39;
     mass_temperature 71.39;
     over_sizing_factor 0.2;
     cooling_COP 3.50;

     object controller {
           schedule_skew -3600;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 0.807;
           range_low -0.005;
           ramp_high 2.839;
           ramp_low 2.839;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_B_2_zone1;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.42;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_B_2_zone1;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.33;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_B_2_zone1;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.36;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_B_2_zone1;
          schedule_skew -3600;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.40;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_B_2_zone1;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.32;
     };
}

object house {
     name officeGC-12-47-1_load_1_B2_zone2;
     parent GC-12-47-1_load_1_tm_B_2;
     groupid Commercial;
     schedule_skew -3600;
     floor_area 889;
     design_internal_gains 9832;
     number_of_doors 0;
     aspect_ratio 3.95;
     total_thermal_mass_per_floor_area 4.99;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 68.53;
     mass_temperature 68.53;
     over_sizing_factor 0.2;
     cooling_COP 3.19;

     object controller {
           schedule_skew -3600;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 0.807;
           range_low -0.005;
           ramp_high 2.839;
           ramp_low 2.839;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_B_2_zone2;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*0.85;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_B_2_zone2;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*0.95;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_B_2_zone2;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*0.81;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_B_2_zone2;
          schedule_skew -3600;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*0.85;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_B_2_zone2;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*0.83;
     };
}

object house {
     name officeGC-12-47-1_load_1_B2_zone3;
     parent GC-12-47-1_load_1_tm_B_2;
     groupid Commercial;
     schedule_skew -3600;
     floor_area 1446;
     design_internal_gains 15992;
     number_of_doors 0;
     aspect_ratio 6.43;
     total_thermal_mass_per_floor_area 5.34;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.43;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.86;
     mass_temperature 69.86;
     over_sizing_factor 0.2;
     cooling_COP 2.78;

     object controller {
           schedule_skew -3600;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 0.807;
           range_low -0.005;
           ramp_high 2.839;
           ramp_low 2.839;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_B_2_zone3;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.33;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_B_2_zone3;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.40;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_B_2_zone3;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.40;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_B_2_zone3;
          schedule_skew -3600;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.35;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_B_2_zone3;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.38;
     };
}

object house {
     name officeGC-12-47-1_load_1_B2_zone4;
     parent GC-12-47-1_load_1_tm_B_2;
     groupid Commercial;
     schedule_skew -3600;
     floor_area 889;
     design_internal_gains 9832;
     number_of_doors 0;
     aspect_ratio 3.95;
     total_thermal_mass_per_floor_area 2.17;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.33;
     mass_temperature 71.33;
     over_sizing_factor 0.2;
     cooling_COP 2.44;

     object controller {
           schedule_skew -3600;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 0.807;
           range_low -0.005;
           ramp_high 2.839;
           ramp_low 2.839;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_B_2_zone4;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*0.87;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_B_2_zone4;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*0.97;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_B_2_zone4;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*0.98;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_B_2_zone4;
          schedule_skew -3600;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*0.80;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_B_2_zone4;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*0.87;
     };
}

object house {
     name officeGC-12-47-1_load_1_B2_zone5;
     parent GC-12-47-1_load_1_tm_B_2;
     groupid Commercial;
     schedule_skew -3600;
     floor_area 3605;
     design_internal_gains 39860;
     number_of_doors 0;
     aspect_ratio 0.54;
     total_thermal_mass_per_floor_area 5.75;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio 0.1;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.00;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.46;
     mass_temperature 69.46;
     over_sizing_factor 0.2;
     cooling_COP 3.01;

     object controller {
           schedule_skew -3600;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 0.807;
           range_low -0.005;
           ramp_high 2.839;
           ramp_low 2.839;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_B_2_zone5;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*3.46;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_B_2_zone5;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*3.26;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_B_2_zone5;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*3.46;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_B_2_zone5;
          schedule_skew -3600;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*3.32;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_B_2_zone5;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*3.50;
     };
}

object transformer {
     name GC-12-47-1_load_1_CTTF_C_2;
     phases CS;
     from GC-12-47-1_load_1_office_meter2;
     to GC-12-47-1_load_1_tm_C_2;
     groupid Distribution_Trans;
     configuration CTTF_config_C_GC-12-47-1_load_1;
}

object triplex_meter {
     name GC-12-47-1_load_1_tm_C_2;
     phases CS;
     nominal_voltage 120;
}

object house {
     name officeGC-12-47-1_load_1_C2_zone1;
     parent GC-12-47-1_load_1_tm_C_2;
     groupid Commercial;
     schedule_skew 5400;
     floor_area 1446;
     design_internal_gains 15992;
     number_of_doors 0;
     aspect_ratio 6.43;
     total_thermal_mass_per_floor_area 2.39;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.43;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 70.85;
     mass_temperature 70.85;
     over_sizing_factor 0.2;
     cooling_COP 3.17;

     object controller {
           schedule_skew 5400;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 0.807;
           range_low -0.005;
           ramp_high 2.839;
           ramp_low 2.839;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_C_2_zone1;
          schedule_skew 5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.40;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_C_2_zone1;
          schedule_skew 5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.41;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_C_2_zone1;
          schedule_skew 5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.39;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_C_2_zone1;
          schedule_skew 5400;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.41;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_C_2_zone1;
          schedule_skew 5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.44;
     };
}

object house {
     name officeGC-12-47-1_load_1_C2_zone2;
     parent GC-12-47-1_load_1_tm_C_2;
     groupid Commercial;
     schedule_skew 5400;
     floor_area 889;
     design_internal_gains 9832;
     number_of_doors 0;
     aspect_ratio 3.95;
     total_thermal_mass_per_floor_area 5.23;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.47;
     mass_temperature 71.47;
     over_sizing_factor 0.2;
     cooling_COP 2.76;

     object controller {
           schedule_skew 5400;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 0.807;
           range_low -0.005;
           ramp_high 2.839;
           ramp_low 2.839;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_C_2_zone2;
          schedule_skew 5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*0.80;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_C_2_zone2;
          schedule_skew 5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*0.89;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_C_2_zone2;
          schedule_skew 5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*0.95;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_C_2_zone2;
          schedule_skew 5400;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*0.89;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_C_2_zone2;
          schedule_skew 5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*0.81;
     };
}

object house {
     name officeGC-12-47-1_load_1_C2_zone3;
     parent GC-12-47-1_load_1_tm_C_2;
     groupid Commercial;
     schedule_skew 5400;
     floor_area 1446;
     design_internal_gains 15992;
     number_of_doors 0;
     aspect_ratio 6.43;
     total_thermal_mass_per_floor_area 5.32;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.43;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.74;
     mass_temperature 71.74;
     over_sizing_factor 0.2;
     cooling_COP 3.34;

     object controller {
           schedule_skew 5400;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 0.807;
           range_low -0.005;
           ramp_high 2.839;
           ramp_low 2.839;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_C_2_zone3;
          schedule_skew 5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.41;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_C_2_zone3;
          schedule_skew 5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.58;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_C_2_zone3;
          schedule_skew 5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.47;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_C_2_zone3;
          schedule_skew 5400;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.33;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_C_2_zone3;
          schedule_skew 5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.39;
     };
}

object house {
     name officeGC-12-47-1_load_1_C2_zone4;
     parent GC-12-47-1_load_1_tm_C_2;
     groupid Commercial;
     schedule_skew 5400;
     floor_area 889;
     design_internal_gains 9832;
     number_of_doors 0;
     aspect_ratio 3.95;
     total_thermal_mass_per_floor_area 2.91;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.72;
     mass_temperature 71.72;
     over_sizing_factor 0.2;
     cooling_COP 2.55;

     object controller {
           schedule_skew 5400;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 0.807;
           range_low -0.005;
           ramp_high 2.839;
           ramp_low 2.839;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_C_2_zone4;
          schedule_skew 5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*0.89;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_C_2_zone4;
          schedule_skew 5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*0.84;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_C_2_zone4;
          schedule_skew 5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*0.90;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_C_2_zone4;
          schedule_skew 5400;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*0.80;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_C_2_zone4;
          schedule_skew 5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*0.87;
     };
}

object house {
     name officeGC-12-47-1_load_1_C2_zone5;
     parent GC-12-47-1_load_1_tm_C_2;
     groupid Commercial;
     schedule_skew 5400;
     floor_area 3605;
     design_internal_gains 39860;
     number_of_doors 0;
     aspect_ratio 0.54;
     total_thermal_mass_per_floor_area 4.96;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio 0.1;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.00;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 68.83;
     mass_temperature 68.83;
     over_sizing_factor 0.2;
     cooling_COP 3.12;

     object controller {
           schedule_skew 5400;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 0.807;
           range_low -0.005;
           ramp_high 2.839;
           ramp_low 2.839;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_C_2_zone5;
          schedule_skew 5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*3.41;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_C_2_zone5;
          schedule_skew 5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*3.88;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_C_2_zone5;
          schedule_skew 5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*3.68;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_C_2_zone5;
          schedule_skew 5400;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*3.51;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_C_2_zone5;
          schedule_skew 5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*3.51;
     };
}

// 35129.255779
object overhead_line {
     from GC-12-47-1_load_1;
     to GC-12-47-1_load_1_office_meter3;
     phases ABCN;
     length 50ft;
     configuration line_configuration_commABC;
};

object meter {
     phases ABCN;
     name GC-12-47-1_load_1_office_meter3;
     groupid Commercial_Meter;
     meter_power_consumption 4+21j;
     nominal_voltage 480.000000;
      bill_mode HOURLY;
      monthly_fee 25.00;
      bill_day 1;
      power_market Market_1;
}

object transformer {
     name GC-12-47-1_load_1_CTTF_A_3;
     phases AS;
     from GC-12-47-1_load_1_office_meter3;
     to GC-12-47-1_load_1_tm_A_3;
     groupid Distribution_Trans;
     configuration CTTF_config_A_GC-12-47-1_load_1;
}

object triplex_meter {
     name GC-12-47-1_load_1_tm_A_3;
     phases AS;
     nominal_voltage 120;
}

object house {
     name officeGC-12-47-1_load_1_A3_zone1;
     parent GC-12-47-1_load_1_tm_A_3;
     groupid Commercial;
     schedule_skew -0;
     floor_area 1763;
     design_internal_gains 19495;
     number_of_doors 0;
     aspect_ratio 7.84;
     total_thermal_mass_per_floor_area 2.34;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.3;
     exterior_floor_fraction 2.945;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.44;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 68.50;
     mass_temperature 68.50;
     over_sizing_factor 0.2;
     cooling_COP 2.62;

     object controller {
           schedule_skew -0;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 1.891;
           range_low -0.005;
           ramp_high 2.622;
           ramp_low 2.622;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_A_3_zone1;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.65;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_A_3_zone1;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.93;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_A_3_zone1;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.64;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_A_3_zone1;
          schedule_skew -0;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.62;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_A_3_zone1;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.71;
     };
}

object house {
     name officeGC-12-47-1_load_1_A3_zone2;
     parent GC-12-47-1_load_1_tm_A_3;
     groupid Commercial;
     schedule_skew -0;
     floor_area 1100;
     design_internal_gains 12167;
     number_of_doors 0;
     aspect_ratio 4.89;
     total_thermal_mass_per_floor_area 5.39;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 4.418;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.42;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 70.82;
     mass_temperature 70.82;
     over_sizing_factor 0.2;
     cooling_COP 3.11;

     object controller {
           schedule_skew -0;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 1.891;
           range_low -0.005;
           ramp_high 2.622;
           ramp_low 2.622;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_A_3_zone2;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.03;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_A_3_zone2;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.03;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_A_3_zone2;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.20;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_A_3_zone2;
          schedule_skew -0;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*0.99;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_A_3_zone2;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.08;
     };
}

object house {
     name officeGC-12-47-1_load_1_A3_zone3;
     parent GC-12-47-1_load_1_tm_A_3;
     groupid Commercial;
     schedule_skew -0;
     floor_area 1763;
     design_internal_gains 19495;
     number_of_doors 0;
     aspect_ratio 7.84;
     total_thermal_mass_per_floor_area 3.38;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.3;
     exterior_floor_fraction 2.945;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.44;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.11;
     mass_temperature 69.11;
     over_sizing_factor 0.2;
     cooling_COP 2.45;

     object controller {
           schedule_skew -0;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 1.891;
           range_low -0.005;
           ramp_high 2.622;
           ramp_low 2.622;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_A_3_zone3;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.70;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_A_3_zone3;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.78;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_A_3_zone3;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.93;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_A_3_zone3;
          schedule_skew -0;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.59;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_A_3_zone3;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.69;
     };
}

object house {
     name officeGC-12-47-1_load_1_A3_zone4;
     parent GC-12-47-1_load_1_tm_A_3;
     groupid Commercial;
     schedule_skew -0;
     floor_area 1100;
     design_internal_gains 12167;
     number_of_doors 0;
     aspect_ratio 4.89;
     total_thermal_mass_per_floor_area 2.66;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 4.418;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.42;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 70.82;
     mass_temperature 70.82;
     over_sizing_factor 0.2;
     cooling_COP 3.29;

     object controller {
           schedule_skew -0;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 1.891;
           range_low -0.005;
           ramp_high 2.622;
           ramp_low 2.622;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_A_3_zone4;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.05;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_A_3_zone4;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.16;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_A_3_zone4;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.15;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_A_3_zone4;
          schedule_skew -0;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.01;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_A_3_zone4;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.07;
     };
}

object house {
     name officeGC-12-47-1_load_1_A3_zone5;
     parent GC-12-47-1_load_1_tm_A_3;
     groupid Commercial;
     schedule_skew -0;
     floor_area 5983;
     design_internal_gains 66163;
     number_of_doors 0;
     aspect_ratio 0.57;
     total_thermal_mass_per_floor_area 2.52;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio 0.4;
     exterior_floor_fraction 0.355;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.00;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.35;
     mass_temperature 71.35;
     over_sizing_factor 0.2;
     cooling_COP 3.03;

     object controller {
           schedule_skew -0;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 1.891;
           range_low -0.005;
           ramp_high 2.622;
           ramp_low 2.622;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_A_3_zone5;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*5.75;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_A_3_zone5;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*6.19;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_A_3_zone5;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*6.02;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_A_3_zone5;
          schedule_skew -0;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*5.61;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_A_3_zone5;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*5.85;
     };
}

object transformer {
     name GC-12-47-1_load_1_CTTF_B_3;
     phases BS;
     from GC-12-47-1_load_1_office_meter3;
     to GC-12-47-1_load_1_tm_B_3;
     groupid Distribution_Trans;
     configuration CTTF_config_B_GC-12-47-1_load_1;
}

object triplex_meter {
     name GC-12-47-1_load_1_tm_B_3;
     phases BS;
     nominal_voltage 120;
}

object house {
     name officeGC-12-47-1_load_1_B3_zone1;
     parent GC-12-47-1_load_1_tm_B_3;
     groupid Commercial;
     schedule_skew 0;
     floor_area 1763;
     design_internal_gains 19495;
     number_of_doors 0;
     aspect_ratio 7.84;
     total_thermal_mass_per_floor_area 4.70;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.3;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.44;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 68.01;
     mass_temperature 68.01;
     over_sizing_factor 0.2;
     cooling_COP 3.09;

     object controller {
           schedule_skew 0;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 1.891;
           range_low -0.005;
           ramp_high 2.622;
           ramp_low 2.622;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_B_3_zone1;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.62;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_B_3_zone1;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.64;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_B_3_zone1;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.68;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_B_3_zone1;
          schedule_skew 0;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.70;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_B_3_zone1;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.63;
     };
}

object house {
     name officeGC-12-47-1_load_1_B3_zone2;
     parent GC-12-47-1_load_1_tm_B_3;
     groupid Commercial;
     schedule_skew 0;
     floor_area 1100;
     design_internal_gains 12167;
     number_of_doors 0;
     aspect_ratio 4.89;
     total_thermal_mass_per_floor_area 4.73;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.42;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.36;
     mass_temperature 69.36;
     over_sizing_factor 0.2;
     cooling_COP 3.23;

     object controller {
           schedule_skew 0;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 1.891;
           range_low -0.005;
           ramp_high 2.622;
           ramp_low 2.622;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_B_3_zone2;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.07;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_B_3_zone2;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.14;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_B_3_zone2;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.13;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_B_3_zone2;
          schedule_skew 0;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.05;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_B_3_zone2;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.02;
     };
}

object house {
     name officeGC-12-47-1_load_1_B3_zone3;
     parent GC-12-47-1_load_1_tm_B_3;
     groupid Commercial;
     schedule_skew 0;
     floor_area 1763;
     design_internal_gains 19495;
     number_of_doors 0;
     aspect_ratio 7.84;
     total_thermal_mass_per_floor_area 3.18;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.3;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.44;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.95;
     mass_temperature 69.95;
     over_sizing_factor 0.2;
     cooling_COP 2.68;

     object controller {
           schedule_skew 0;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 1.891;
           range_low -0.005;
           ramp_high 2.622;
           ramp_low 2.622;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_B_3_zone3;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.74;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_B_3_zone3;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.65;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_B_3_zone3;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.93;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_B_3_zone3;
          schedule_skew 0;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.72;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_B_3_zone3;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.65;
     };
}

object house {
     name officeGC-12-47-1_load_1_B3_zone4;
     parent GC-12-47-1_load_1_tm_B_3;
     groupid Commercial;
     schedule_skew 0;
     floor_area 1100;
     design_internal_gains 12167;
     number_of_doors 0;
     aspect_ratio 4.89;
     total_thermal_mass_per_floor_area 3.99;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.42;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.05;
     mass_temperature 69.05;
     over_sizing_factor 0.2;
     cooling_COP 3.31;

     object controller {
           schedule_skew 0;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 1.891;
           range_low -0.005;
           ramp_high 2.622;
           ramp_low 2.622;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_B_3_zone4;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.08;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_B_3_zone4;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.05;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_B_3_zone4;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.20;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_B_3_zone4;
          schedule_skew 0;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.03;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_B_3_zone4;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.04;
     };
}

object house {
     name officeGC-12-47-1_load_1_B3_zone5;
     parent GC-12-47-1_load_1_tm_B_3;
     groupid Commercial;
     schedule_skew 0;
     floor_area 5983;
     design_internal_gains 66163;
     number_of_doors 0;
     aspect_ratio 0.57;
     total_thermal_mass_per_floor_area 2.05;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio 0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.00;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.67;
     mass_temperature 71.67;
     over_sizing_factor 0.2;
     cooling_COP 3.47;

     object controller {
           schedule_skew 0;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 1.891;
           range_low -0.005;
           ramp_high 2.622;
           ramp_low 2.622;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_B_3_zone5;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*5.75;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_B_3_zone5;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*5.76;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_B_3_zone5;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*5.72;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_B_3_zone5;
          schedule_skew 0;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*5.51;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_B_3_zone5;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*5.67;
     };
}

object transformer {
     name GC-12-47-1_load_1_CTTF_C_3;
     phases CS;
     from GC-12-47-1_load_1_office_meter3;
     to GC-12-47-1_load_1_tm_C_3;
     groupid Distribution_Trans;
     configuration CTTF_config_C_GC-12-47-1_load_1;
}

object triplex_meter {
     name GC-12-47-1_load_1_tm_C_3;
     phases CS;
     nominal_voltage 120;
}

object house {
     name officeGC-12-47-1_load_1_C3_zone1;
     parent GC-12-47-1_load_1_tm_C_3;
     groupid Commercial;
     schedule_skew -1800;
     floor_area 1763;
     design_internal_gains 19495;
     number_of_doors 0;
     aspect_ratio 7.84;
     total_thermal_mass_per_floor_area 3.29;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.3;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.44;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.26;
     mass_temperature 71.26;
     over_sizing_factor 0.2;
     cooling_COP 3.56;

     object controller {
           schedule_skew -1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 1.891;
           range_low -0.005;
           ramp_high 2.622;
           ramp_low 2.622;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_C_3_zone1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.59;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_C_3_zone1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.60;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_C_3_zone1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.61;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_C_3_zone1;
          schedule_skew -1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.64;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_C_3_zone1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.61;
     };
}

object house {
     name officeGC-12-47-1_load_1_C3_zone2;
     parent GC-12-47-1_load_1_tm_C_3;
     groupid Commercial;
     schedule_skew -1800;
     floor_area 1100;
     design_internal_gains 12167;
     number_of_doors 0;
     aspect_ratio 4.89;
     total_thermal_mass_per_floor_area 1.95;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.42;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 70.88;
     mass_temperature 70.88;
     over_sizing_factor 0.2;
     cooling_COP 3.03;

     object controller {
           schedule_skew -1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 1.891;
           range_low -0.005;
           ramp_high 2.622;
           ramp_low 2.622;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_C_3_zone2;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.02;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_C_3_zone2;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.06;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_C_3_zone2;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.00;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_C_3_zone2;
          schedule_skew -1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.00;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_C_3_zone2;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*0.99;
     };
}

object house {
     name officeGC-12-47-1_load_1_C3_zone3;
     parent GC-12-47-1_load_1_tm_C_3;
     groupid Commercial;
     schedule_skew -1800;
     floor_area 1763;
     design_internal_gains 19495;
     number_of_doors 0;
     aspect_ratio 7.84;
     total_thermal_mass_per_floor_area 2.11;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.3;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.44;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.57;
     mass_temperature 71.57;
     over_sizing_factor 0.2;
     cooling_COP 2.96;

     object controller {
           schedule_skew -1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 1.891;
           range_low -0.005;
           ramp_high 2.622;
           ramp_low 2.622;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_C_3_zone3;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.66;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_C_3_zone3;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.70;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_C_3_zone3;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.81;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_C_3_zone3;
          schedule_skew -1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.73;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_C_3_zone3;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.63;
     };
}

object house {
     name officeGC-12-47-1_load_1_C3_zone4;
     parent GC-12-47-1_load_1_tm_C_3;
     groupid Commercial;
     schedule_skew -1800;
     floor_area 1100;
     design_internal_gains 12167;
     number_of_doors 0;
     aspect_ratio 4.89;
     total_thermal_mass_per_floor_area 2.45;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.42;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.95;
     mass_temperature 69.95;
     over_sizing_factor 0.2;
     cooling_COP 2.52;

     object controller {
           schedule_skew -1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 1.891;
           range_low -0.005;
           ramp_high 2.622;
           ramp_low 2.622;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_C_3_zone4;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.04;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_C_3_zone4;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*0.99;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_C_3_zone4;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.16;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_C_3_zone4;
          schedule_skew -1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.08;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_C_3_zone4;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.01;
     };
}

object house {
     name officeGC-12-47-1_load_1_C3_zone5;
     parent GC-12-47-1_load_1_tm_C_3;
     groupid Commercial;
     schedule_skew -1800;
     floor_area 5983;
     design_internal_gains 66163;
     number_of_doors 0;
     aspect_ratio 0.57;
     total_thermal_mass_per_floor_area 3.84;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio 0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.00;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 70.60;
     mass_temperature 70.60;
     over_sizing_factor 0.2;
     cooling_COP 2.74;

     object controller {
           schedule_skew -1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 1.891;
           range_low -0.005;
           ramp_high 2.622;
           ramp_low 2.622;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_C_3_zone5;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*5.81;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_C_3_zone5;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*5.59;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_C_3_zone5;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*5.39;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_C_3_zone5;
          schedule_skew -1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*5.78;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_C_3_zone5;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*5.76;
     };
}

// 28748.215297
object overhead_line {
     from GC-12-47-1_load_1;
     to GC-12-47-1_load_1_office_meter4;
     phases ABCN;
     length 50ft;
     configuration line_configuration_commABC;
};

object meter {
     phases ABCN;
     name GC-12-47-1_load_1_office_meter4;
     groupid Commercial_Meter;
     meter_power_consumption 4+21j;
     nominal_voltage 480.000000;
      bill_mode HOURLY;
      monthly_fee 25.00;
      bill_day 1;
      power_market Market_1;
}

object transformer {
     name GC-12-47-1_load_1_CTTF_A_4;
     phases AS;
     from GC-12-47-1_load_1_office_meter4;
     to GC-12-47-1_load_1_tm_A_4;
     groupid Distribution_Trans;
     configuration CTTF_config_A_GC-12-47-1_load_1;
}

object triplex_meter {
     name GC-12-47-1_load_1_tm_A_4;
     phases AS;
     nominal_voltage 120;
}

object house {
     name officeGC-12-47-1_load_1_A4_zone1;
     parent GC-12-47-1_load_1_tm_A_4;
     groupid Commercial;
     schedule_skew -5400;
     floor_area 1573;
     design_internal_gains 17399;
     number_of_doors 0;
     aspect_ratio 6.99;
     total_thermal_mass_per_floor_area 3.11;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 2.664;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.44;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.28;
     mass_temperature 69.28;
     over_sizing_factor 0.2;
     cooling_COP 2.99;

     object controller {
           schedule_skew -5400;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 3.138;
           range_low -0.005;
           ramp_high 2.372;
           ramp_low 2.372;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_A_4_zone1;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.55;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_A_4_zone1;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.62;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_A_4_zone1;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.43;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_A_4_zone1;
          schedule_skew -5400;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.52;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_A_4_zone1;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.44;
     };
}

object house {
     name officeGC-12-47-1_load_1_A4_zone2;
     parent GC-12-47-1_load_1_tm_A_4;
     groupid Commercial;
     schedule_skew -5400;
     floor_area 974;
     design_internal_gains 10770;
     number_of_doors 0;
     aspect_ratio 4.33;
     total_thermal_mass_per_floor_area 3.78;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 3.996;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.41;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 68.97;
     mass_temperature 68.97;
     over_sizing_factor 0.2;
     cooling_COP 3.46;

     object controller {
           schedule_skew -5400;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 3.138;
           range_low -0.005;
           ramp_high 2.372;
           ramp_low 2.372;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_A_4_zone2;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*0.92;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_A_4_zone2;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*0.97;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_A_4_zone2;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*0.96;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_A_4_zone2;
          schedule_skew -5400;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*0.90;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_A_4_zone2;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*0.95;
     };
}

object house {
     name officeGC-12-47-1_load_1_A4_zone3;
     parent GC-12-47-1_load_1_tm_A_4;
     groupid Commercial;
     schedule_skew -5400;
     floor_area 1573;
     design_internal_gains 17399;
     number_of_doors 0;
     aspect_ratio 6.99;
     total_thermal_mass_per_floor_area 3.97;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 2.664;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.44;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.44;
     mass_temperature 71.44;
     over_sizing_factor 0.2;
     cooling_COP 3.14;

     object controller {
           schedule_skew -5400;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 3.138;
           range_low -0.005;
           ramp_high 2.372;
           ramp_low 2.372;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_A_4_zone3;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.57;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_A_4_zone3;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.55;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_A_4_zone3;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.68;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_A_4_zone3;
          schedule_skew -5400;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.44;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_A_4_zone3;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.57;
     };
}

object house {
     name officeGC-12-47-1_load_1_A4_zone4;
     parent GC-12-47-1_load_1_tm_A_4;
     groupid Commercial;
     schedule_skew -5400;
     floor_area 974;
     design_internal_gains 10770;
     number_of_doors 0;
     aspect_ratio 4.33;
     total_thermal_mass_per_floor_area 2.40;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 3.996;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.41;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.17;
     mass_temperature 69.17;
     over_sizing_factor 0.2;
     cooling_COP 3.26;

     object controller {
           schedule_skew -5400;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 3.138;
           range_low -0.005;
           ramp_high 2.372;
           ramp_low 2.372;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_A_4_zone4;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*0.95;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_A_4_zone4;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.06;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_A_4_zone4;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*0.89;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_A_4_zone4;
          schedule_skew -5400;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*0.90;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_A_4_zone4;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*0.91;
     };
}

object house {
     name officeGC-12-47-1_load_1_A4_zone5;
     parent GC-12-47-1_load_1_tm_A_4;
     groupid Commercial;
     schedule_skew -5400;
     floor_area 4488;
     design_internal_gains 49630;
     number_of_doors 0;
     aspect_ratio 0.56;
     total_thermal_mass_per_floor_area 5.17;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio 0.2;
     exterior_floor_fraction 0.381;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.00;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 68.45;
     mass_temperature 68.45;
     over_sizing_factor 0.2;
     cooling_COP 3.09;

     object controller {
           schedule_skew -5400;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 3.138;
           range_low -0.005;
           ramp_high 2.372;
           ramp_low 2.372;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_A_4_zone5;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*4.46;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_A_4_zone5;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*4.89;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_A_4_zone5;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*4.15;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_A_4_zone5;
          schedule_skew -5400;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*4.09;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_A_4_zone5;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*4.29;
     };
}

object transformer {
     name GC-12-47-1_load_1_CTTF_B_4;
     phases BS;
     from GC-12-47-1_load_1_office_meter4;
     to GC-12-47-1_load_1_tm_B_4;
     groupid Distribution_Trans;
     configuration CTTF_config_B_GC-12-47-1_load_1;
}

object triplex_meter {
     name GC-12-47-1_load_1_tm_B_4;
     phases BS;
     nominal_voltage 120;
}

object house {
     name officeGC-12-47-1_load_1_B4_zone1;
     parent GC-12-47-1_load_1_tm_B_4;
     groupid Commercial;
     schedule_skew 1800;
     floor_area 1573;
     design_internal_gains 17399;
     number_of_doors 0;
     aspect_ratio 6.99;
     total_thermal_mass_per_floor_area 4.65;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.44;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 68.64;
     mass_temperature 68.64;
     over_sizing_factor 0.2;
     cooling_COP 2.68;

     object controller {
           schedule_skew 1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 3.138;
           range_low -0.005;
           ramp_high 2.372;
           ramp_low 2.372;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_B_4_zone1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.48;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_B_4_zone1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.67;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_B_4_zone1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.57;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_B_4_zone1;
          schedule_skew 1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.51;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_B_4_zone1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.57;
     };
}

object house {
     name officeGC-12-47-1_load_1_B4_zone2;
     parent GC-12-47-1_load_1_tm_B_4;
     groupid Commercial;
     schedule_skew 1800;
     floor_area 974;
     design_internal_gains 10770;
     number_of_doors 0;
     aspect_ratio 4.33;
     total_thermal_mass_per_floor_area 3.03;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.41;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.36;
     mass_temperature 71.36;
     over_sizing_factor 0.2;
     cooling_COP 2.75;

     object controller {
           schedule_skew 1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 3.138;
           range_low -0.005;
           ramp_high 2.372;
           ramp_low 2.372;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_B_4_zone2;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*0.95;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_B_4_zone2;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.07;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_B_4_zone2;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.06;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_B_4_zone2;
          schedule_skew 1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*0.91;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_B_4_zone2;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*0.96;
     };
}

object house {
     name officeGC-12-47-1_load_1_B4_zone3;
     parent GC-12-47-1_load_1_tm_B_4;
     groupid Commercial;
     schedule_skew 1800;
     floor_area 1573;
     design_internal_gains 17399;
     number_of_doors 0;
     aspect_ratio 6.99;
     total_thermal_mass_per_floor_area 4.12;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.44;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.37;
     mass_temperature 69.37;
     over_sizing_factor 0.2;
     cooling_COP 2.67;

     object controller {
           schedule_skew 1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 3.138;
           range_low -0.005;
           ramp_high 2.372;
           ramp_low 2.372;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_B_4_zone3;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.49;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_B_4_zone3;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.65;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_B_4_zone3;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.45;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_B_4_zone3;
          schedule_skew 1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.44;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_B_4_zone3;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.45;
     };
}

object house {
     name officeGC-12-47-1_load_1_B4_zone4;
     parent GC-12-47-1_load_1_tm_B_4;
     groupid Commercial;
     schedule_skew 1800;
     floor_area 974;
     design_internal_gains 10770;
     number_of_doors 0;
     aspect_ratio 4.33;
     total_thermal_mass_per_floor_area 3.51;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.41;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 70.83;
     mass_temperature 70.83;
     over_sizing_factor 0.2;
     cooling_COP 3.58;

     object controller {
           schedule_skew 1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 3.138;
           range_low -0.005;
           ramp_high 2.372;
           ramp_low 2.372;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_B_4_zone4;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*0.93;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_B_4_zone4;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*0.99;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_B_4_zone4;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*0.93;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_B_4_zone4;
          schedule_skew 1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*0.94;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_B_4_zone4;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*0.97;
     };
}

object house {
     name officeGC-12-47-1_load_1_B4_zone5;
     parent GC-12-47-1_load_1_tm_B_4;
     groupid Commercial;
     schedule_skew 1800;
     floor_area 4488;
     design_internal_gains 49630;
     number_of_doors 0;
     aspect_ratio 0.56;
     total_thermal_mass_per_floor_area 3.33;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio 0.2;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.00;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.03;
     mass_temperature 71.03;
     over_sizing_factor 0.2;
     cooling_COP 3.34;

     object controller {
           schedule_skew 1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 3.138;
           range_low -0.005;
           ramp_high 2.372;
           ramp_low 2.372;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_B_4_zone5;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*4.33;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_B_4_zone5;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*4.80;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_B_4_zone5;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*4.04;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_B_4_zone5;
          schedule_skew 1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*4.04;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_B_4_zone5;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*4.19;
     };
}

object transformer {
     name GC-12-47-1_load_1_CTTF_C_4;
     phases CS;
     from GC-12-47-1_load_1_office_meter4;
     to GC-12-47-1_load_1_tm_C_4;
     groupid Distribution_Trans;
     configuration CTTF_config_C_GC-12-47-1_load_1;
}

object triplex_meter {
     name GC-12-47-1_load_1_tm_C_4;
     phases CS;
     nominal_voltage 120;
}

object house {
     name officeGC-12-47-1_load_1_C4_zone1;
     parent GC-12-47-1_load_1_tm_C_4;
     groupid Commercial;
     schedule_skew -3600;
     floor_area 1573;
     design_internal_gains 17399;
     number_of_doors 0;
     aspect_ratio 6.99;
     total_thermal_mass_per_floor_area 4.39;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.44;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 70.35;
     mass_temperature 70.35;
     over_sizing_factor 0.2;
     cooling_COP 2.43;

     object controller {
           schedule_skew -3600;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 3.138;
           range_low -0.005;
           ramp_high 2.372;
           ramp_low 2.372;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_C_4_zone1;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.57;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_C_4_zone1;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.68;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_C_4_zone1;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.53;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_C_4_zone1;
          schedule_skew -3600;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.45;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_C_4_zone1;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.50;
     };
}

object house {
     name officeGC-12-47-1_load_1_C4_zone2;
     parent GC-12-47-1_load_1_tm_C_4;
     groupid Commercial;
     schedule_skew -3600;
     floor_area 974;
     design_internal_gains 10770;
     number_of_doors 0;
     aspect_ratio 4.33;
     total_thermal_mass_per_floor_area 5.57;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.41;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 70.77;
     mass_temperature 70.77;
     over_sizing_factor 0.2;
     cooling_COP 3.57;

     object controller {
           schedule_skew -3600;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 3.138;
           range_low -0.005;
           ramp_high 2.372;
           ramp_low 2.372;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_C_4_zone2;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*0.97;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_C_4_zone2;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*0.92;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_C_4_zone2;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*0.95;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_C_4_zone2;
          schedule_skew -3600;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*0.91;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_C_4_zone2;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*0.97;
     };
}

object house {
     name officeGC-12-47-1_load_1_C4_zone3;
     parent GC-12-47-1_load_1_tm_C_4;
     groupid Commercial;
     schedule_skew -3600;
     floor_area 1573;
     design_internal_gains 17399;
     number_of_doors 0;
     aspect_ratio 6.99;
     total_thermal_mass_per_floor_area 4.43;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.44;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.31;
     mass_temperature 71.31;
     over_sizing_factor 0.2;
     cooling_COP 2.88;

     object controller {
           schedule_skew -3600;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 3.138;
           range_low -0.005;
           ramp_high 2.372;
           ramp_low 2.372;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_C_4_zone3;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.45;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_C_4_zone3;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.64;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_C_4_zone3;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.45;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_C_4_zone3;
          schedule_skew -3600;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.43;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_C_4_zone3;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.44;
     };
}

object house {
     name officeGC-12-47-1_load_1_C4_zone4;
     parent GC-12-47-1_load_1_tm_C_4;
     groupid Commercial;
     schedule_skew -3600;
     floor_area 974;
     design_internal_gains 10770;
     number_of_doors 0;
     aspect_ratio 4.33;
     total_thermal_mass_per_floor_area 2.04;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.41;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.44;
     mass_temperature 69.44;
     over_sizing_factor 0.2;
     cooling_COP 2.76;

     object controller {
           schedule_skew -3600;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 3.138;
           range_low -0.005;
           ramp_high 2.372;
           ramp_low 2.372;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_C_4_zone4;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*0.97;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_C_4_zone4;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*0.96;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_C_4_zone4;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*0.96;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_C_4_zone4;
          schedule_skew -3600;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*0.95;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_C_4_zone4;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*0.95;
     };
}

object house {
     name officeGC-12-47-1_load_1_C4_zone5;
     parent GC-12-47-1_load_1_tm_C_4;
     groupid Commercial;
     schedule_skew -3600;
     floor_area 4488;
     design_internal_gains 49630;
     number_of_doors 0;
     aspect_ratio 0.56;
     total_thermal_mass_per_floor_area 2.67;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio 0.2;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.00;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 70.03;
     mass_temperature 70.03;
     over_sizing_factor 0.2;
     cooling_COP 2.54;

     object controller {
           schedule_skew -3600;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 3.138;
           range_low -0.005;
           ramp_high 2.372;
           ramp_low 2.372;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_C_4_zone5;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*4.05;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_C_4_zone5;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*4.33;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_C_4_zone5;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*4.36;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_C_4_zone5;
          schedule_skew -3600;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*4.31;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_C_4_zone5;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*4.14;
     };
}

// 34999.228295
object overhead_line {
     from GC-12-47-1_load_1;
     to GC-12-47-1_load_1_office_meter5;
     phases ABCN;
     length 50ft;
     configuration line_configuration_commABC;
};

object meter {
     phases ABCN;
     name GC-12-47-1_load_1_office_meter5;
     groupid Commercial_Meter;
     meter_power_consumption 4+21j;
     nominal_voltage 480.000000;
      bill_mode HOURLY;
      monthly_fee 25.00;
      bill_day 1;
      power_market Market_1;
}

object transformer {
     name GC-12-47-1_load_1_CTTF_A_5;
     phases AS;
     from GC-12-47-1_load_1_office_meter5;
     to GC-12-47-1_load_1_tm_A_5;
     groupid Distribution_Trans;
     configuration CTTF_config_A_GC-12-47-1_load_1;
}

object triplex_meter {
     name GC-12-47-1_load_1_tm_A_5;
     phases AS;
     nominal_voltage 120;
}

object house {
     name officeGC-12-47-1_load_1_A5_zone1;
     parent GC-12-47-1_load_1_tm_A_5;
     groupid Commercial;
     schedule_skew -1800;
     floor_area 1759;
     design_internal_gains 19454;
     number_of_doors 0;
     aspect_ratio 7.82;
     total_thermal_mass_per_floor_area 4.87;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.3;
     exterior_floor_fraction 2.940;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.44;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 68.28;
     mass_temperature 68.28;
     over_sizing_factor 0.2;
     cooling_COP 2.94;

     object controller {
           schedule_skew -1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 1.816;
           range_low -0.005;
           ramp_high 2.637;
           ramp_low 2.637;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_A_5_zone1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.75;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_A_5_zone1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.88;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_A_5_zone1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.71;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_A_5_zone1;
          schedule_skew -1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.65;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_A_5_zone1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.74;
     };
}

object house {
     name officeGC-12-47-1_load_1_A5_zone2;
     parent GC-12-47-1_load_1_tm_A_5;
     groupid Commercial;
     schedule_skew -1800;
     floor_area 1098;
     design_internal_gains 12140;
     number_of_doors 0;
     aspect_ratio 4.88;
     total_thermal_mass_per_floor_area 2.46;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 4.410;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.41;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 68.70;
     mass_temperature 68.70;
     over_sizing_factor 0.2;
     cooling_COP 3.40;

     object controller {
           schedule_skew -1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 1.816;
           range_low -0.005;
           ramp_high 2.637;
           ramp_low 2.637;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_A_5_zone2;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.02;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_A_5_zone2;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.00;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_A_5_zone2;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.03;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_A_5_zone2;
          schedule_skew -1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.01;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_A_5_zone2;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.05;
     };
}

object house {
     name officeGC-12-47-1_load_1_A5_zone3;
     parent GC-12-47-1_load_1_tm_A_5;
     groupid Commercial;
     schedule_skew -1800;
     floor_area 1759;
     design_internal_gains 19454;
     number_of_doors 0;
     aspect_ratio 7.82;
     total_thermal_mass_per_floor_area 4.06;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.3;
     exterior_floor_fraction 2.940;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.44;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 68.81;
     mass_temperature 68.81;
     over_sizing_factor 0.2;
     cooling_COP 2.85;

     object controller {
           schedule_skew -1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 1.816;
           range_low -0.005;
           ramp_high 2.637;
           ramp_low 2.637;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_A_5_zone3;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.75;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_A_5_zone3;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.87;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_A_5_zone3;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.83;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_A_5_zone3;
          schedule_skew -1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.61;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_A_5_zone3;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.59;
     };
}

object house {
     name officeGC-12-47-1_load_1_A5_zone4;
     parent GC-12-47-1_load_1_tm_A_5;
     groupid Commercial;
     schedule_skew -1800;
     floor_area 1098;
     design_internal_gains 12140;
     number_of_doors 0;
     aspect_ratio 4.88;
     total_thermal_mass_per_floor_area 3.52;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 4.410;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.41;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 68.78;
     mass_temperature 68.78;
     over_sizing_factor 0.2;
     cooling_COP 3.55;

     object controller {
           schedule_skew -1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 1.816;
           range_low -0.005;
           ramp_high 2.637;
           ramp_low 2.637;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_A_5_zone4;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.01;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_A_5_zone4;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.03;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_A_5_zone4;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.21;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_A_5_zone4;
          schedule_skew -1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.04;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_A_5_zone4;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.09;
     };
}

object house {
     name officeGC-12-47-1_load_1_A5_zone5;
     parent GC-12-47-1_load_1_tm_A_5;
     groupid Commercial;
     schedule_skew -1800;
     floor_area 5952;
     design_internal_gains 65819;
     number_of_doors 0;
     aspect_ratio 0.57;
     total_thermal_mass_per_floor_area 2.86;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio 0.4;
     exterior_floor_fraction 0.355;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.00;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.67;
     mass_temperature 69.67;
     over_sizing_factor 0.2;
     cooling_COP 2.80;

     object controller {
           schedule_skew -1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 1.816;
           range_low -0.005;
           ramp_high 2.637;
           ramp_low 2.637;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_A_5_zone5;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*5.64;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_A_5_zone5;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*6.38;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_A_5_zone5;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*5.68;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_A_5_zone5;
          schedule_skew -1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*5.60;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_A_5_zone5;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*5.58;
     };
}

object transformer {
     name GC-12-47-1_load_1_CTTF_B_5;
     phases BS;
     from GC-12-47-1_load_1_office_meter5;
     to GC-12-47-1_load_1_tm_B_5;
     groupid Distribution_Trans;
     configuration CTTF_config_B_GC-12-47-1_load_1;
}

object triplex_meter {
     name GC-12-47-1_load_1_tm_B_5;
     phases BS;
     nominal_voltage 120;
}

object house {
     name officeGC-12-47-1_load_1_B5_zone1;
     parent GC-12-47-1_load_1_tm_B_5;
     groupid Commercial;
     schedule_skew -1800;
     floor_area 1759;
     design_internal_gains 19454;
     number_of_doors 0;
     aspect_ratio 7.82;
     total_thermal_mass_per_floor_area 2.31;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.3;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.44;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.67;
     mass_temperature 71.67;
     over_sizing_factor 0.2;
     cooling_COP 2.85;

     object controller {
           schedule_skew -1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 1.816;
           range_low -0.005;
           ramp_high 2.637;
           ramp_low 2.637;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_B_5_zone1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.66;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_B_5_zone1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.81;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_B_5_zone1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.87;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_B_5_zone1;
          schedule_skew -1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.68;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_B_5_zone1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.61;
     };
}

object house {
     name officeGC-12-47-1_load_1_B5_zone2;
     parent GC-12-47-1_load_1_tm_B_5;
     groupid Commercial;
     schedule_skew -1800;
     floor_area 1098;
     design_internal_gains 12140;
     number_of_doors 0;
     aspect_ratio 4.88;
     total_thermal_mass_per_floor_area 2.13;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.41;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.05;
     mass_temperature 69.05;
     over_sizing_factor 0.2;
     cooling_COP 2.72;

     object controller {
           schedule_skew -1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 1.816;
           range_low -0.005;
           ramp_high 2.637;
           ramp_low 2.637;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_B_5_zone2;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.06;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_B_5_zone2;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.03;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_B_5_zone2;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.05;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_B_5_zone2;
          schedule_skew -1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.07;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_B_5_zone2;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.09;
     };
}

object house {
     name officeGC-12-47-1_load_1_B5_zone3;
     parent GC-12-47-1_load_1_tm_B_5;
     groupid Commercial;
     schedule_skew -1800;
     floor_area 1759;
     design_internal_gains 19454;
     number_of_doors 0;
     aspect_ratio 7.82;
     total_thermal_mass_per_floor_area 3.09;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.3;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.44;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 68.15;
     mass_temperature 68.15;
     over_sizing_factor 0.2;
     cooling_COP 3.13;

     object controller {
           schedule_skew -1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 1.816;
           range_low -0.005;
           ramp_high 2.637;
           ramp_low 2.637;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_B_5_zone3;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.59;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_B_5_zone3;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.87;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_B_5_zone3;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.76;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_B_5_zone3;
          schedule_skew -1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.74;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_B_5_zone3;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.60;
     };
}

object house {
     name officeGC-12-47-1_load_1_B5_zone4;
     parent GC-12-47-1_load_1_tm_B_5;
     groupid Commercial;
     schedule_skew -1800;
     floor_area 1098;
     design_internal_gains 12140;
     number_of_doors 0;
     aspect_ratio 4.88;
     total_thermal_mass_per_floor_area 5.36;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.41;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.70;
     mass_temperature 71.70;
     over_sizing_factor 0.2;
     cooling_COP 2.95;

     object controller {
           schedule_skew -1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 1.816;
           range_low -0.005;
           ramp_high 2.637;
           ramp_low 2.637;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_B_5_zone4;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*0.99;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_B_5_zone4;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.17;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_B_5_zone4;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.10;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_B_5_zone4;
          schedule_skew -1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.00;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_B_5_zone4;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.00;
     };
}

object house {
     name officeGC-12-47-1_load_1_B5_zone5;
     parent GC-12-47-1_load_1_tm_B_5;
     groupid Commercial;
     schedule_skew -1800;
     floor_area 5952;
     design_internal_gains 65819;
     number_of_doors 0;
     aspect_ratio 0.57;
     total_thermal_mass_per_floor_area 3.82;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio 0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.00;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.86;
     mass_temperature 69.86;
     over_sizing_factor 0.2;
     cooling_COP 3.40;

     object controller {
           schedule_skew -1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 1.816;
           range_low -0.005;
           ramp_high 2.637;
           ramp_low 2.637;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_B_5_zone5;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*5.43;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_B_5_zone5;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*6.51;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_B_5_zone5;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*5.64;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_B_5_zone5;
          schedule_skew -1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*5.93;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_B_5_zone5;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*5.43;
     };
}

object transformer {
     name GC-12-47-1_load_1_CTTF_C_5;
     phases CS;
     from GC-12-47-1_load_1_office_meter5;
     to GC-12-47-1_load_1_tm_C_5;
     groupid Distribution_Trans;
     configuration CTTF_config_C_GC-12-47-1_load_1;
}

object triplex_meter {
     name GC-12-47-1_load_1_tm_C_5;
     phases CS;
     nominal_voltage 120;
}

object house {
     name officeGC-12-47-1_load_1_C5_zone1;
     parent GC-12-47-1_load_1_tm_C_5;
     groupid Commercial;
     schedule_skew -3600;
     floor_area 1759;
     design_internal_gains 19454;
     number_of_doors 0;
     aspect_ratio 7.82;
     total_thermal_mass_per_floor_area 3.80;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.3;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.44;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.24;
     mass_temperature 69.24;
     over_sizing_factor 0.2;
     cooling_COP 3.56;

     object controller {
           schedule_skew -3600;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 1.816;
           range_low -0.005;
           ramp_high 2.637;
           ramp_low 2.637;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_C_5_zone1;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.74;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_C_5_zone1;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.72;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_C_5_zone1;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.72;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_C_5_zone1;
          schedule_skew -3600;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.60;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_C_5_zone1;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.62;
     };
}

object house {
     name officeGC-12-47-1_load_1_C5_zone2;
     parent GC-12-47-1_load_1_tm_C_5;
     groupid Commercial;
     schedule_skew -3600;
     floor_area 1098;
     design_internal_gains 12140;
     number_of_doors 0;
     aspect_ratio 4.88;
     total_thermal_mass_per_floor_area 5.59;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.41;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 68.21;
     mass_temperature 68.21;
     over_sizing_factor 0.2;
     cooling_COP 3.43;

     object controller {
           schedule_skew -3600;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 1.816;
           range_low -0.005;
           ramp_high 2.637;
           ramp_low 2.637;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_C_5_zone2;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.05;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_C_5_zone2;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.02;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_C_5_zone2;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.06;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_C_5_zone2;
          schedule_skew -3600;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.02;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_C_5_zone2;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.01;
     };
}

object house {
     name officeGC-12-47-1_load_1_C5_zone3;
     parent GC-12-47-1_load_1_tm_C_5;
     groupid Commercial;
     schedule_skew -3600;
     floor_area 1759;
     design_internal_gains 19454;
     number_of_doors 0;
     aspect_ratio 7.82;
     total_thermal_mass_per_floor_area 2.22;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.3;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.44;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.81;
     mass_temperature 71.81;
     over_sizing_factor 0.2;
     cooling_COP 3.36;

     object controller {
           schedule_skew -3600;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 1.816;
           range_low -0.005;
           ramp_high 2.637;
           ramp_low 2.637;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_C_5_zone3;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.66;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_C_5_zone3;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.71;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_C_5_zone3;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.66;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_C_5_zone3;
          schedule_skew -3600;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.74;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_C_5_zone3;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.64;
     };
}

object house {
     name officeGC-12-47-1_load_1_C5_zone4;
     parent GC-12-47-1_load_1_tm_C_5;
     groupid Commercial;
     schedule_skew -3600;
     floor_area 1098;
     design_internal_gains 12140;
     number_of_doors 0;
     aspect_ratio 4.88;
     total_thermal_mass_per_floor_area 3.80;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.41;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 68.13;
     mass_temperature 68.13;
     over_sizing_factor 0.2;
     cooling_COP 3.38;

     object controller {
           schedule_skew -3600;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 1.816;
           range_low -0.005;
           ramp_high 2.637;
           ramp_low 2.637;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_C_5_zone4;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.00;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_C_5_zone4;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.19;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_C_5_zone4;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.18;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_C_5_zone4;
          schedule_skew -3600;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.06;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_C_5_zone4;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.07;
     };
}

object house {
     name officeGC-12-47-1_load_1_C5_zone5;
     parent GC-12-47-1_load_1_tm_C_5;
     groupid Commercial;
     schedule_skew -3600;
     floor_area 5952;
     design_internal_gains 65819;
     number_of_doors 0;
     aspect_ratio 0.57;
     total_thermal_mass_per_floor_area 4.21;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio 0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.00;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 70.96;
     mass_temperature 70.96;
     over_sizing_factor 0.2;
     cooling_COP 3.28;

     object controller {
           schedule_skew -3600;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 1.816;
           range_low -0.005;
           ramp_high 2.637;
           ramp_low 2.637;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_C_5_zone5;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*5.76;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_C_5_zone5;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*5.63;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_C_5_zone5;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*5.64;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_C_5_zone5;
          schedule_skew -3600;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*5.91;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_C_5_zone5;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*5.36;
     };
}

// 37653.179561
object overhead_line {
     from GC-12-47-1_load_1;
     to GC-12-47-1_load_1_office_meter6;
     phases ABCN;
     length 50ft;
     configuration line_configuration_commABC;
};

object meter {
     phases ABCN;
     name GC-12-47-1_load_1_office_meter6;
     groupid Commercial_Meter;
     meter_power_consumption 4+21j;
     nominal_voltage 480.000000;
      bill_mode HOURLY;
      monthly_fee 25.00;
      bill_day 1;
      power_market Market_1;
}

object transformer {
     name GC-12-47-1_load_1_CTTF_A_6;
     phases AS;
     from GC-12-47-1_load_1_office_meter6;
     to GC-12-47-1_load_1_tm_A_6;
     groupid Distribution_Trans;
     configuration CTTF_config_A_GC-12-47-1_load_1;
}

object triplex_meter {
     name GC-12-47-1_load_1_tm_A_6;
     phases AS;
     nominal_voltage 120;
}

object house {
     name officeGC-12-47-1_load_1_A6_zone1;
     parent GC-12-47-1_load_1_tm_A_6;
     groupid Commercial;
     schedule_skew -5400;
     floor_area 1833;
     design_internal_gains 20271;
     number_of_doors 0;
     aspect_ratio 8.15;
     total_thermal_mass_per_floor_area 3.61;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.3;
     exterior_floor_fraction 3.049;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.45;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.41;
     mass_temperature 71.41;
     over_sizing_factor 0.2;
     cooling_COP 3.46;

     object controller {
           schedule_skew -5400;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 2.667;
           range_low -0.005;
           ramp_high 2.467;
           ramp_low 2.467;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_A_6_zone1;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.73;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_A_6_zone1;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.66;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_A_6_zone1;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.89;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_A_6_zone1;
          schedule_skew -5400;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.72;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_A_6_zone1;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.70;
     };
}

object house {
     name officeGC-12-47-1_load_1_A6_zone2;
     parent GC-12-47-1_load_1_tm_A_6;
     groupid Commercial;
     schedule_skew -5400;
     floor_area 1147;
     design_internal_gains 12685;
     number_of_doors 0;
     aspect_ratio 5.10;
     total_thermal_mass_per_floor_area 4.36;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 4.574;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.42;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 70.55;
     mass_temperature 70.55;
     over_sizing_factor 0.2;
     cooling_COP 3.60;

     object controller {
           schedule_skew -5400;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 2.667;
           range_low -0.005;
           ramp_high 2.467;
           ramp_low 2.467;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_A_6_zone2;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.11;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_A_6_zone2;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.26;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_A_6_zone2;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.11;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_A_6_zone2;
          schedule_skew -5400;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.12;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_A_6_zone2;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.04;
     };
}

object house {
     name officeGC-12-47-1_load_1_A6_zone3;
     parent GC-12-47-1_load_1_tm_A_6;
     groupid Commercial;
     schedule_skew -5400;
     floor_area 1833;
     design_internal_gains 20271;
     number_of_doors 0;
     aspect_ratio 8.15;
     total_thermal_mass_per_floor_area 3.06;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.3;
     exterior_floor_fraction 3.049;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.45;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.74;
     mass_temperature 71.74;
     over_sizing_factor 0.2;
     cooling_COP 3.01;

     object controller {
           schedule_skew -5400;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 2.667;
           range_low -0.005;
           ramp_high 2.467;
           ramp_low 2.467;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_A_6_zone3;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.80;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_A_6_zone3;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.98;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_A_6_zone3;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.88;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_A_6_zone3;
          schedule_skew -5400;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.75;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_A_6_zone3;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.70;
     };
}

object house {
     name officeGC-12-47-1_load_1_A6_zone4;
     parent GC-12-47-1_load_1_tm_A_6;
     groupid Commercial;
     schedule_skew -5400;
     floor_area 1147;
     design_internal_gains 12685;
     number_of_doors 0;
     aspect_ratio 5.10;
     total_thermal_mass_per_floor_area 2.63;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 4.574;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.42;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 70.01;
     mass_temperature 70.01;
     over_sizing_factor 0.2;
     cooling_COP 3.12;

     object controller {
           schedule_skew -5400;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 2.667;
           range_low -0.005;
           ramp_high 2.467;
           ramp_low 2.467;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_A_6_zone4;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.05;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_A_6_zone4;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.04;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_A_6_zone4;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.12;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_A_6_zone4;
          schedule_skew -5400;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.14;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_A_6_zone4;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.08;
     };
}

object house {
     name officeGC-12-47-1_load_1_A6_zone5;
     parent GC-12-47-1_load_1_tm_A_6;
     groupid Commercial;
     schedule_skew -5400;
     floor_area 6591;
     design_internal_gains 72879;
     number_of_doors 0;
     aspect_ratio 0.57;
     total_thermal_mass_per_floor_area 4.92;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio 0.5;
     exterior_floor_fraction 0.347;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.00;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.37;
     mass_temperature 71.37;
     over_sizing_factor 0.2;
     cooling_COP 3.44;

     object controller {
           schedule_skew -5400;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 2.667;
           range_low -0.005;
           ramp_high 2.467;
           ramp_low 2.467;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_A_6_zone5;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*6.47;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_A_6_zone5;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*6.29;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_A_6_zone5;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*6.09;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_A_6_zone5;
          schedule_skew -5400;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*6.47;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_A_6_zone5;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*6.54;
     };
}

object transformer {
     name GC-12-47-1_load_1_CTTF_B_6;
     phases BS;
     from GC-12-47-1_load_1_office_meter6;
     to GC-12-47-1_load_1_tm_B_6;
     groupid Distribution_Trans;
     configuration CTTF_config_B_GC-12-47-1_load_1;
}

object triplex_meter {
     name GC-12-47-1_load_1_tm_B_6;
     phases BS;
     nominal_voltage 120;
}

object house {
     name officeGC-12-47-1_load_1_B6_zone1;
     parent GC-12-47-1_load_1_tm_B_6;
     groupid Commercial;
     schedule_skew 1800;
     floor_area 1833;
     design_internal_gains 20271;
     number_of_doors 0;
     aspect_ratio 8.15;
     total_thermal_mass_per_floor_area 4.61;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.3;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.45;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.49;
     mass_temperature 69.49;
     over_sizing_factor 0.2;
     cooling_COP 3.04;

     object controller {
           schedule_skew 1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 2.667;
           range_low -0.005;
           ramp_high 2.467;
           ramp_low 2.467;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_B_6_zone1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.74;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_B_6_zone1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.68;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_B_6_zone1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.93;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_B_6_zone1;
          schedule_skew 1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.70;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_B_6_zone1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.77;
     };
}

object house {
     name officeGC-12-47-1_load_1_B6_zone2;
     parent GC-12-47-1_load_1_tm_B_6;
     groupid Commercial;
     schedule_skew 1800;
     floor_area 1147;
     design_internal_gains 12685;
     number_of_doors 0;
     aspect_ratio 5.10;
     total_thermal_mass_per_floor_area 1.98;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.42;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 70.25;
     mass_temperature 70.25;
     over_sizing_factor 0.2;
     cooling_COP 3.15;

     object controller {
           schedule_skew 1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 2.667;
           range_low -0.005;
           ramp_high 2.467;
           ramp_low 2.467;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_B_6_zone2;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.11;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_B_6_zone2;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.21;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_B_6_zone2;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.26;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_B_6_zone2;
          schedule_skew 1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.13;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_B_6_zone2;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.08;
     };
}

object house {
     name officeGC-12-47-1_load_1_B6_zone3;
     parent GC-12-47-1_load_1_tm_B_6;
     groupid Commercial;
     schedule_skew 1800;
     floor_area 1833;
     design_internal_gains 20271;
     number_of_doors 0;
     aspect_ratio 8.15;
     total_thermal_mass_per_floor_area 5.83;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.3;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.45;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.91;
     mass_temperature 71.91;
     over_sizing_factor 0.2;
     cooling_COP 3.51;

     object controller {
           schedule_skew 1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 2.667;
           range_low -0.005;
           ramp_high 2.467;
           ramp_low 2.467;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_B_6_zone3;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.68;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_B_6_zone3;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.97;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_B_6_zone3;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.70;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_B_6_zone3;
          schedule_skew 1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.73;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_B_6_zone3;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.83;
     };
}

object house {
     name officeGC-12-47-1_load_1_B6_zone4;
     parent GC-12-47-1_load_1_tm_B_6;
     groupid Commercial;
     schedule_skew 1800;
     floor_area 1147;
     design_internal_gains 12685;
     number_of_doors 0;
     aspect_ratio 5.10;
     total_thermal_mass_per_floor_area 3.59;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.42;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.42;
     mass_temperature 69.42;
     over_sizing_factor 0.2;
     cooling_COP 3.36;

     object controller {
           schedule_skew 1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 2.667;
           range_low -0.005;
           ramp_high 2.467;
           ramp_low 2.467;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_B_6_zone4;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.12;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_B_6_zone4;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.15;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_B_6_zone4;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.25;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_B_6_zone4;
          schedule_skew 1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.05;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_B_6_zone4;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.13;
     };
}

object house {
     name officeGC-12-47-1_load_1_B6_zone5;
     parent GC-12-47-1_load_1_tm_B_6;
     groupid Commercial;
     schedule_skew 1800;
     floor_area 6591;
     design_internal_gains 72879;
     number_of_doors 0;
     aspect_ratio 0.57;
     total_thermal_mass_per_floor_area 2.96;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio 0.5;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.00;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.25;
     mass_temperature 69.25;
     over_sizing_factor 0.2;
     cooling_COP 3.11;

     object controller {
           schedule_skew 1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 2.667;
           range_low -0.005;
           ramp_high 2.467;
           ramp_low 2.467;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_B_6_zone5;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*6.25;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_B_6_zone5;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*6.97;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_B_6_zone5;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*6.89;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_B_6_zone5;
          schedule_skew 1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*6.42;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_B_6_zone5;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*6.06;
     };
}

object transformer {
     name GC-12-47-1_load_1_CTTF_C_6;
     phases CS;
     from GC-12-47-1_load_1_office_meter6;
     to GC-12-47-1_load_1_tm_C_6;
     groupid Distribution_Trans;
     configuration CTTF_config_C_GC-12-47-1_load_1;
}

object triplex_meter {
     name GC-12-47-1_load_1_tm_C_6;
     phases CS;
     nominal_voltage 120;
}

object house {
     name officeGC-12-47-1_load_1_C6_zone1;
     parent GC-12-47-1_load_1_tm_C_6;
     groupid Commercial;
     schedule_skew 1800;
     floor_area 1833;
     design_internal_gains 20271;
     number_of_doors 0;
     aspect_ratio 8.15;
     total_thermal_mass_per_floor_area 3.28;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.3;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.45;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.97;
     mass_temperature 71.97;
     over_sizing_factor 0.2;
     cooling_COP 2.73;

     object controller {
           schedule_skew 1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 2.667;
           range_low -0.005;
           ramp_high 2.467;
           ramp_low 2.467;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_C_6_zone1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.68;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_C_6_zone1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*2.01;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_C_6_zone1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.65;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_C_6_zone1;
          schedule_skew 1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.68;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_C_6_zone1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.79;
     };
}

object house {
     name officeGC-12-47-1_load_1_C6_zone2;
     parent GC-12-47-1_load_1_tm_C_6;
     groupid Commercial;
     schedule_skew 1800;
     floor_area 1147;
     design_internal_gains 12685;
     number_of_doors 0;
     aspect_ratio 5.10;
     total_thermal_mass_per_floor_area 4.00;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.42;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.92;
     mass_temperature 69.92;
     over_sizing_factor 0.2;
     cooling_COP 3.44;

     object controller {
           schedule_skew 1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 2.667;
           range_low -0.005;
           ramp_high 2.467;
           ramp_low 2.467;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_C_6_zone2;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.05;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_C_6_zone2;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.05;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_C_6_zone2;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.09;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_C_6_zone2;
          schedule_skew 1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.07;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_C_6_zone2;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.04;
     };
}

object house {
     name officeGC-12-47-1_load_1_C6_zone3;
     parent GC-12-47-1_load_1_tm_C_6;
     groupid Commercial;
     schedule_skew 1800;
     floor_area 1833;
     design_internal_gains 20271;
     number_of_doors 0;
     aspect_ratio 8.15;
     total_thermal_mass_per_floor_area 2.13;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.3;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.45;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 70.29;
     mass_temperature 70.29;
     over_sizing_factor 0.2;
     cooling_COP 2.81;

     object controller {
           schedule_skew 1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 2.667;
           range_low -0.005;
           ramp_high 2.467;
           ramp_low 2.467;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_C_6_zone3;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.79;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_C_6_zone3;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.85;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_C_6_zone3;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.71;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_C_6_zone3;
          schedule_skew 1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.75;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_C_6_zone3;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.75;
     };
}

object house {
     name officeGC-12-47-1_load_1_C6_zone4;
     parent GC-12-47-1_load_1_tm_C_6;
     groupid Commercial;
     schedule_skew 1800;
     floor_area 1147;
     design_internal_gains 12685;
     number_of_doors 0;
     aspect_ratio 5.10;
     total_thermal_mass_per_floor_area 2.56;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.42;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 68.52;
     mass_temperature 68.52;
     over_sizing_factor 0.2;
     cooling_COP 2.97;

     object controller {
           schedule_skew 1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 2.667;
           range_low -0.005;
           ramp_high 2.467;
           ramp_low 2.467;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_C_6_zone4;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.10;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_C_6_zone4;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.04;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_C_6_zone4;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.04;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_C_6_zone4;
          schedule_skew 1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.04;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_C_6_zone4;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.12;
     };
}

object house {
     name officeGC-12-47-1_load_1_C6_zone5;
     parent GC-12-47-1_load_1_tm_C_6;
     groupid Commercial;
     schedule_skew 1800;
     floor_area 6591;
     design_internal_gains 72879;
     number_of_doors 0;
     aspect_ratio 0.57;
     total_thermal_mass_per_floor_area 2.51;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio 0.5;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.00;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 68.96;
     mass_temperature 68.96;
     over_sizing_factor 0.2;
     cooling_COP 2.53;

     object controller {
           schedule_skew 1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 2.667;
           range_low -0.005;
           ramp_high 2.467;
           ramp_low 2.467;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_C_6_zone5;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*5.96;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_C_6_zone5;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*6.06;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_C_6_zone5;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*6.31;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_C_6_zone5;
          schedule_skew 1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*6.08;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_C_6_zone5;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*6.44;
     };
}

// 32360.702691
object overhead_line {
     from GC-12-47-1_load_1;
     to GC-12-47-1_load_1_office_meter7;
     phases ABCN;
     length 50ft;
     configuration line_configuration_commABC;
};

object meter {
     phases ABCN;
     name GC-12-47-1_load_1_office_meter7;
     groupid Commercial_Meter;
     meter_power_consumption 4+21j;
     nominal_voltage 480.000000;
      bill_mode HOURLY;
      monthly_fee 25.00;
      bill_day 1;
      power_market Market_1;
}

object transformer {
     name GC-12-47-1_load_1_CTTF_A_7;
     phases AS;
     from GC-12-47-1_load_1_office_meter7;
     to GC-12-47-1_load_1_tm_A_7;
     groupid Distribution_Trans;
     configuration CTTF_config_A_GC-12-47-1_load_1;
}

object triplex_meter {
     name GC-12-47-1_load_1_tm_A_7;
     phases AS;
     nominal_voltage 120;
}

object house {
     name officeGC-12-47-1_load_1_A7_zone1;
     parent GC-12-47-1_load_1_tm_A_7;
     groupid Commercial;
     schedule_skew 1800;
     floor_area 1683;
     design_internal_gains 18611;
     number_of_doors 0;
     aspect_ratio 7.48;
     total_thermal_mass_per_floor_area 3.64;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.3;
     exterior_floor_fraction 2.827;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.44;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 70.34;
     mass_temperature 70.34;
     over_sizing_factor 0.2;
     cooling_COP 2.85;

     object controller {
           schedule_skew 1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 3.193;
           range_low -0.005;
           ramp_high 2.361;
           ramp_low 2.361;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_A_7_zone1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.59;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_A_7_zone1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.69;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_A_7_zone1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.84;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_A_7_zone1;
          schedule_skew 1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.56;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_A_7_zone1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.57;
     };
}

object house {
     name officeGC-12-47-1_load_1_A7_zone2;
     parent GC-12-47-1_load_1_tm_A_7;
     groupid Commercial;
     schedule_skew 1800;
     floor_area 1047;
     design_internal_gains 11578;
     number_of_doors 0;
     aspect_ratio 4.65;
     total_thermal_mass_per_floor_area 3.56;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 4.240;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.41;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 68.85;
     mass_temperature 68.85;
     over_sizing_factor 0.2;
     cooling_COP 2.47;

     object controller {
           schedule_skew 1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 3.193;
           range_low -0.005;
           ramp_high 2.361;
           ramp_low 2.361;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_A_7_zone2;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*0.96;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_A_7_zone2;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.12;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_A_7_zone2;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.13;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_A_7_zone2;
          schedule_skew 1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*0.98;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_A_7_zone2;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.01;
     };
}

object house {
     name officeGC-12-47-1_load_1_A7_zone3;
     parent GC-12-47-1_load_1_tm_A_7;
     groupid Commercial;
     schedule_skew 1800;
     floor_area 1683;
     design_internal_gains 18611;
     number_of_doors 0;
     aspect_ratio 7.48;
     total_thermal_mass_per_floor_area 4.40;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.3;
     exterior_floor_fraction 2.827;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.44;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.96;
     mass_temperature 69.96;
     over_sizing_factor 0.2;
     cooling_COP 2.70;

     object controller {
           schedule_skew 1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 3.193;
           range_low -0.005;
           ramp_high 2.361;
           ramp_low 2.361;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_A_7_zone3;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.52;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_A_7_zone3;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.65;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_A_7_zone3;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.79;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_A_7_zone3;
          schedule_skew 1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.67;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_A_7_zone3;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.55;
     };
}

object house {
     name officeGC-12-47-1_load_1_A7_zone4;
     parent GC-12-47-1_load_1_tm_A_7;
     groupid Commercial;
     schedule_skew 1800;
     floor_area 1047;
     design_internal_gains 11578;
     number_of_doors 0;
     aspect_ratio 4.65;
     total_thermal_mass_per_floor_area 5.75;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 4.240;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.41;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.74;
     mass_temperature 69.74;
     over_sizing_factor 0.2;
     cooling_COP 2.53;

     object controller {
           schedule_skew 1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 3.193;
           range_low -0.005;
           ramp_high 2.361;
           ramp_low 2.361;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_A_7_zone4;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*0.96;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_A_7_zone4;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.04;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_A_7_zone4;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.01;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_A_7_zone4;
          schedule_skew 1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*0.99;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_A_7_zone4;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*0.99;
     };
}

object house {
     name officeGC-12-47-1_load_1_A7_zone5;
     parent GC-12-47-1_load_1_tm_A_7;
     groupid Commercial;
     schedule_skew 1800;
     floor_area 5327;
     design_internal_gains 58904;
     number_of_doors 0;
     aspect_ratio 0.56;
     total_thermal_mass_per_floor_area 3.61;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio 0.3;
     exterior_floor_fraction 0.365;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.00;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 68.10;
     mass_temperature 68.10;
     over_sizing_factor 0.2;
     cooling_COP 3.07;

     object controller {
           schedule_skew 1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 3.193;
           range_low -0.005;
           ramp_high 2.361;
           ramp_low 2.361;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_A_7_zone5;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*5.02;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_A_7_zone5;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*4.94;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_A_7_zone5;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*4.81;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_A_7_zone5;
          schedule_skew 1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*4.96;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_A_7_zone5;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*5.29;
     };
}

object transformer {
     name GC-12-47-1_load_1_CTTF_B_7;
     phases BS;
     from GC-12-47-1_load_1_office_meter7;
     to GC-12-47-1_load_1_tm_B_7;
     groupid Distribution_Trans;
     configuration CTTF_config_B_GC-12-47-1_load_1;
}

object triplex_meter {
     name GC-12-47-1_load_1_tm_B_7;
     phases BS;
     nominal_voltage 120;
}

object house {
     name officeGC-12-47-1_load_1_B7_zone1;
     parent GC-12-47-1_load_1_tm_B_7;
     groupid Commercial;
     schedule_skew -1800;
     floor_area 1683;
     design_internal_gains 18611;
     number_of_doors 0;
     aspect_ratio 7.48;
     total_thermal_mass_per_floor_area 2.35;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.3;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.44;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 68.04;
     mass_temperature 68.04;
     over_sizing_factor 0.2;
     cooling_COP 2.80;

     object controller {
           schedule_skew -1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 3.193;
           range_low -0.005;
           ramp_high 2.361;
           ramp_low 2.361;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_B_7_zone1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.61;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_B_7_zone1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.61;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_B_7_zone1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.73;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_B_7_zone1;
          schedule_skew -1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.59;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_B_7_zone1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.56;
     };
}

object house {
     name officeGC-12-47-1_load_1_B7_zone2;
     parent GC-12-47-1_load_1_tm_B_7;
     groupid Commercial;
     schedule_skew -1800;
     floor_area 1047;
     design_internal_gains 11578;
     number_of_doors 0;
     aspect_ratio 4.65;
     total_thermal_mass_per_floor_area 5.11;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.41;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.62;
     mass_temperature 69.62;
     over_sizing_factor 0.2;
     cooling_COP 2.78;

     object controller {
           schedule_skew -1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 3.193;
           range_low -0.005;
           ramp_high 2.361;
           ramp_low 2.361;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_B_7_zone2;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*0.99;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_B_7_zone2;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.03;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_B_7_zone2;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.13;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_B_7_zone2;
          schedule_skew -1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*0.97;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_B_7_zone2;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*0.97;
     };
}

object house {
     name officeGC-12-47-1_load_1_B7_zone3;
     parent GC-12-47-1_load_1_tm_B_7;
     groupid Commercial;
     schedule_skew -1800;
     floor_area 1683;
     design_internal_gains 18611;
     number_of_doors 0;
     aspect_ratio 7.48;
     total_thermal_mass_per_floor_area 3.65;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.3;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.44;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.24;
     mass_temperature 71.24;
     over_sizing_factor 0.2;
     cooling_COP 3.17;

     object controller {
           schedule_skew -1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 3.193;
           range_low -0.005;
           ramp_high 2.361;
           ramp_low 2.361;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_B_7_zone3;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.61;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_B_7_zone3;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.64;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_B_7_zone3;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.79;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_B_7_zone3;
          schedule_skew -1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.52;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_B_7_zone3;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.67;
     };
}

object house {
     name officeGC-12-47-1_load_1_B7_zone4;
     parent GC-12-47-1_load_1_tm_B_7;
     groupid Commercial;
     schedule_skew -1800;
     floor_area 1047;
     design_internal_gains 11578;
     number_of_doors 0;
     aspect_ratio 4.65;
     total_thermal_mass_per_floor_area 2.81;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.41;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.35;
     mass_temperature 71.35;
     over_sizing_factor 0.2;
     cooling_COP 3.27;

     object controller {
           schedule_skew -1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 3.193;
           range_low -0.005;
           ramp_high 2.361;
           ramp_low 2.361;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_B_7_zone4;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*0.98;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_B_7_zone4;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.15;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_B_7_zone4;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.10;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_B_7_zone4;
          schedule_skew -1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*0.97;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_B_7_zone4;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.04;
     };
}

object house {
     name officeGC-12-47-1_load_1_B7_zone5;
     parent GC-12-47-1_load_1_tm_B_7;
     groupid Commercial;
     schedule_skew -1800;
     floor_area 5327;
     design_internal_gains 58904;
     number_of_doors 0;
     aspect_ratio 0.56;
     total_thermal_mass_per_floor_area 4.98;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio 0.3;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 0.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.00;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.15;
     mass_temperature 71.15;
     over_sizing_factor 0.2;
     cooling_COP 3.57;

     object controller {
           schedule_skew -1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 3.193;
           range_low -0.005;
           ramp_high 2.361;
           ramp_low 2.361;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_B_7_zone5;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*4.84;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_B_7_zone5;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*5.12;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_B_7_zone5;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*5.19;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_B_7_zone5;
          schedule_skew -1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*5.01;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_B_7_zone5;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*5.23;
     };
}

object transformer {
     name GC-12-47-1_load_1_CTTF_C_7;
     phases CS;
     from GC-12-47-1_load_1_office_meter7;
     to GC-12-47-1_load_1_tm_C_7;
     groupid Distribution_Trans;
     configuration CTTF_config_C_GC-12-47-1_load_1;
}

object triplex_meter {
     name GC-12-47-1_load_1_tm_C_7;
     phases CS;
     nominal_voltage 120;
}

object house {
     name officeGC-12-47-1_load_1_C7_zone1;
     parent GC-12-47-1_load_1_tm_C_7;
     groupid Commercial;
     schedule_skew 1800;
     floor_area 1683;
     design_internal_gains 18611;
     number_of_doors 0;
     aspect_ratio 7.48;
     total_thermal_mass_per_floor_area 4.53;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.3;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.44;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 70.42;
     mass_temperature 70.42;
     over_sizing_factor 0.2;
     cooling_COP 2.69;

     object controller {
           schedule_skew 1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 3.193;
           range_low -0.005;
           ramp_high 2.361;
           ramp_low 2.361;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_C_7_zone1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.54;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_C_7_zone1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.80;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_C_7_zone1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.64;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_C_7_zone1;
          schedule_skew 1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.62;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_C_7_zone1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.68;
     };
}

object house {
     name officeGC-12-47-1_load_1_C7_zone2;
     parent GC-12-47-1_load_1_tm_C_7;
     groupid Commercial;
     schedule_skew 1800;
     floor_area 1047;
     design_internal_gains 11578;
     number_of_doors 0;
     aspect_ratio 4.65;
     total_thermal_mass_per_floor_area 2.50;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.41;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.87;
     mass_temperature 69.87;
     over_sizing_factor 0.2;
     cooling_COP 3.38;

     object controller {
           schedule_skew 1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 3.193;
           range_low -0.005;
           ramp_high 2.361;
           ramp_low 2.361;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_C_7_zone2;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.03;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_C_7_zone2;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.01;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_C_7_zone2;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.13;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_C_7_zone2;
          schedule_skew 1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.01;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_C_7_zone2;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.01;
     };
}

object house {
     name officeGC-12-47-1_load_1_C7_zone3;
     parent GC-12-47-1_load_1_tm_C_7;
     groupid Commercial;
     schedule_skew 1800;
     floor_area 1683;
     design_internal_gains 18611;
     number_of_doors 0;
     aspect_ratio 7.48;
     total_thermal_mass_per_floor_area 2.08;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.3;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.44;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.66;
     mass_temperature 71.66;
     over_sizing_factor 0.2;
     cooling_COP 3.17;

     object controller {
           schedule_skew 1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 3.193;
           range_low -0.005;
           ramp_high 2.361;
           ramp_low 2.361;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_C_7_zone3;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*1.53;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_C_7_zone3;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*1.74;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_C_7_zone3;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.75;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_C_7_zone3;
          schedule_skew 1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*1.54;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_C_7_zone3;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*1.67;
     };
}

object house {
     name officeGC-12-47-1_load_1_C7_zone4;
     parent GC-12-47-1_load_1_tm_C_7;
     groupid Commercial;
     schedule_skew 1800;
     floor_area 1047;
     design_internal_gains 11578;
     number_of_doors 0;
     aspect_ratio 4.65;
     total_thermal_mass_per_floor_area 4.84;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.4;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.41;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 70.98;
     mass_temperature 70.98;
     over_sizing_factor 0.2;
     cooling_COP 2.58;

     object controller {
           schedule_skew 1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 3.193;
           range_low -0.005;
           ramp_high 2.361;
           ramp_low 2.361;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_C_7_zone4;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*0.95;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_C_7_zone4;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*0.98;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_C_7_zone4;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*1.14;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_C_7_zone4;
          schedule_skew 1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*0.99;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_C_7_zone4;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*0.98;
     };
}

object house {
     name officeGC-12-47-1_load_1_C7_zone5;
     parent GC-12-47-1_load_1_tm_C_7;
     groupid Commercial;
     schedule_skew 1800;
     floor_area 5327;
     design_internal_gains 58904;
     number_of_doors 0;
     aspect_ratio 0.56;
     total_thermal_mass_per_floor_area 2.81;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio 0.3;
     exterior_floor_fraction 0.000;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 46.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.00;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 0.69;
     window_wall_ratio 0.330;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.82;
     mass_temperature 69.82;
     over_sizing_factor 0.2;
     cooling_COP 3.49;

     object controller {
           schedule_skew 1800;
           market Market_1;
           bid_mode OFF;
           control_mode RAMP;
           range_high 3.193;
           range_low -0.005;
           ramp_high 2.361;
           ramp_low 2.361;
           base_setpoint office_cooling;
           period 900;
           average_target my_avg;
           standard_deviation_target my_std;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint office_heating;
     // Lights
     object ZIPload {
          name lights_GC-12-47-1_load_1_C_7_zone5;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_lights*4.89;
     };

     // Plugs
     object ZIPload {
          name plugs_GC-12-47-1_load_1_C_7_zone5;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_plugs*4.90;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_GC-12-47-1_load_1_C_7_zone5;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_gas*4.85;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_GC-12-47-1_load_1_C_7_zone5;
          schedule_skew 1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power office_exterior*5.04;
     };

     // Occupancy
     object ZIPload {
          name occ_GC-12-47-1_load_1_C_7_zone5;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power office_occupancy*5.19;
     };
}

// 21230.479186
object overhead_line {
     from GC-12-47-1_load_1;
     to GC-12-47-1_load_1_office_meter8;
     phases ABCN;
     length 50ft;
     configuration line_configuration_commABC;
};

object meter {
     phases ABCN;
     name GC-12-47-1_load_1_office_meter8;
     groupid Commercial_Meter;
     meter_power_consumption 4+21j;
     nominal_voltage 480.000000;
      bill_mode HOURLY;
      monthly_fee 25.00;
      bill_day 1;
      power_market Market_1;
}

object transformer {
     name GC-12-47-1_load_1_CTTF_A_8;
     phases AS;
     from GC-12-47-1_load_1_office_meter8;
     to GC-12-47-1_load_1_tm_A_8;
