
#include "appliance_schedules.glm";
#include "water_and_setpoint_schedule_v5.glm";
#include "commercial_schedules.glm";
#include "daily_elasticity_schedules.glm";

#set threadcount=1;
#set profiler=1;
#set relax_naming_rules=1;
#set suppress_repeat_messages=1

#set deltamode_maximumtime=1000000000
#set deltamode_iteration_limit=10

#set minimum_timestep=60

#set pauseat='2009-06-01 00:00:00'
clock {
     timezone PST+8PDT;
     starttime '2009-06-01 00:00:00';
     stoptime '2009-06-03 00:00:00';
}

module tape;
module residential {
     implicit_enduses NONE;
	 //enable_subsecond_models true;
	 //all_house_delta true;
	 //deltamode_timestep 200.0 ms;
}
module powerflow {
    solver_method NR;
    NR_iteration_limit 50;
    enable_subsecond_models true;
    all_powerflow_delta true;
    enable_frequency_dependence true;
    deltamode_timestep 10.0 ms;
    default_maximum_voltage_error 1e-6;
};
module generators {
	enable_subsecond_models true;
	deltamode_timestep 10.0 ms;
}
module market;
module climate;


object climate {
     name "TN-Nashville";
     tmyfile "TN-Nashville.tmy2";
     interpolate QUADRATIC;
};


class auction {
     double current_price_mean_1h;
     double current_price_stdev_1h;
};

object climate{
	name "CA-San_francisco";
	tmyfile "CA-San_francisco.tmy2";
	interpolate QUADRATIC;

};

object regulator_configuration{
	name regulator_configuration_223;
	name feeder_reg_cfg;
	Control OUTPUT_VOLTAGE;
	band_center 7500.0;
	band_width 120;
	connect_type WYE_WYE;
	time_delay 30;
	raise_taps 16;
	lower_taps 16;
	regulation 0.10;
	tap_pos_A 0;
	tap_pos_B 0;
	tap_pos_C 0;

};

object line_configuration{
	name line_configuration_17;
	conductor_A underground_line_conductor_2;
	conductor_B underground_line_conductor_2;
	conductor_C underground_line_conductor_2;
	conductor_N underground_line_conductor_2;
	spacing line_spacing_9;

};

object line_configuration{
	name line_configuration_18;
	conductor_A overhead_line_conductor_3;
	conductor_B overhead_line_conductor_3;
	conductor_C overhead_line_conductor_3;
	conductor_N overhead_line_conductor_3;
	spacing line_spacing_10;

};

object line_configuration{
	name line_configuration_19;
	conductor_A overhead_line_conductor_4;
	conductor_C overhead_line_conductor_4;
	conductor_N overhead_line_conductor_4;
	spacing line_spacing_11;

};

object line_configuration{
	name line_configuration_20;
	conductor_C overhead_line_conductor_5;
	conductor_N overhead_line_conductor_5;
	spacing line_spacing_12;

};

object line_configuration{
	name line_configuration_21;
	conductor_A overhead_line_conductor_4;
	conductor_B overhead_line_conductor_4;
	conductor_C overhead_line_conductor_4;
	conductor_N overhead_line_conductor_4;
	spacing line_spacing_10;

};

object line_configuration{
	name line_configuration_22;
	conductor_A overhead_line_conductor_5;
	conductor_C overhead_line_conductor_5;
	conductor_N overhead_line_conductor_5;
	spacing line_spacing_11;

};

object line_configuration{
	name line_configuration_23;
	conductor_C overhead_line_conductor_4;
	conductor_N overhead_line_conductor_4;
	spacing line_spacing_12;

};

object line_configuration{
	name line_configuration_24;
	conductor_A overhead_line_conductor_6;
	conductor_B overhead_line_conductor_6;
	conductor_C overhead_line_conductor_6;
	conductor_N overhead_line_conductor_6;
	spacing line_spacing_10;

};

object line_configuration{
	name line_configuration_25;
	conductor_A overhead_line_conductor_6;
	conductor_N overhead_line_conductor_6;
	spacing line_spacing_13;

};

object line_configuration{
	name line_configuration_26;
	conductor_A overhead_line_conductor_7;
	conductor_B overhead_line_conductor_7;
	conductor_C overhead_line_conductor_7;
	conductor_N overhead_line_conductor_7;
	spacing line_spacing_10;

};

object line_configuration{
	name line_configuration_27;
	conductor_A overhead_line_conductor_5;
	conductor_B overhead_line_conductor_5;
	conductor_C overhead_line_conductor_5;
	conductor_N overhead_line_conductor_5;
	spacing line_spacing_10;

};

object line_configuration{
	name line_configuration_28;
	conductor_B underground_line_conductor_8;
	conductor_C underground_line_conductor_8;
	conductor_N underground_line_conductor_8;
	spacing line_spacing_14;

};

object line_configuration{
	name line_configuration_29;
	conductor_B underground_line_conductor_8;
	conductor_N underground_line_conductor_8;
	spacing line_spacing_15;

};

object line_configuration{
	name line_configuration_30;
	conductor_B overhead_line_conductor_5;
	conductor_C overhead_line_conductor_5;
	conductor_N overhead_line_conductor_5;
	spacing line_spacing_16;

};

object line_configuration{
	name line_configuration_31;
	conductor_A overhead_line_conductor_4;
	conductor_N overhead_line_conductor_4;
	spacing line_spacing_13;

};

object line_configuration{
	name line_configuration_32;
	conductor_A overhead_line_conductor_5;
	conductor_N overhead_line_conductor_5;
	spacing line_spacing_13;

};

object line_configuration{
	name line_configuration_33;
	conductor_A underground_line_conductor_8;
	conductor_B underground_line_conductor_8;
	conductor_C underground_line_conductor_8;
	conductor_N underground_line_conductor_8;
	spacing line_spacing_9;

};

object line_spacing{
	name line_spacing_9;
	distance_AB 0.0 in;
	distance_BC 0.0 in;
	distance_AC 0.0 in;
	distance_AN 0.0 in;
	distance_BN 0.0 in;
	distance_CN 0.0 in;

};

object line_spacing{
	name line_spacing_10;
	distance_AB 57.6 in;
	distance_BC 57.6 in;
	distance_AC 57.6 in;
	distance_AN 84.0 in;
	distance_BN 84.0 in;
	distance_CN 84.0 in;

};

object line_spacing{
	name line_spacing_11;
	distance_AC 57.6 in;
	distance_AN 84.0 in;
	distance_CN 84.0 in;

};

object line_spacing{
	name line_spacing_12;
	distance_CN 84.0 in;

};

object line_spacing{
	name line_spacing_13;
	distance_AN 84.0 in;

};

object line_spacing{
	name line_spacing_14;
	distance_BC 0.0 in;
	distance_BN 0.0 in;
	distance_CN 0.0 in;

};

object line_spacing{
	name line_spacing_15;
	distance_BN 0.0 in;

};

object line_spacing{
	name line_spacing_16;
	distance_BC 57.6 in;
	distance_BN 84.0 in;
	distance_CN 84.0 in;

};

object overhead_line_conductor{
	name overhead_line_conductor_3;
	//name 4/0 ACSR;
	rating.summer.continuous 334.0;
	geometric_mean_radius 0.00814 ft;
	resistance 0.56300;

};

object overhead_line_conductor{
	name overhead_line_conductor_4;
	//name 4 AAAC;
	rating.summer.continuous 120.0;
	geometric_mean_radius 0.00700 ft;
	resistance 2.40970;

};

object overhead_line_conductor{
	name overhead_line_conductor_5;
	//name 4 CU;
	rating.summer.continuous 149.0;
	geometric_mean_radius 0.00663 ft;
	resistance 1.50000;

};

object overhead_line_conductor{
	name overhead_line_conductor_6;
	//name 2 ACSR;
	rating.summer.continuous 180.0;
	geometric_mean_radius 0.00418 ft;
	resistance 1.62570;

};

object overhead_line_conductor{
	name overhead_line_conductor_7;
	//name 1/0 AAC;
	rating.summer.continuous 230.0;
	geometric_mean_radius 0.01203 ft;
	resistance 0.95300;

};

object transformer_configuration{
	name transformer_configuration_132;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 450.0;
	powerB_rating 450.0;
	resistance 0.00033;
	reactance 0.00022;
	shunt_impedance 1226.160+1358.242j;

};

object transformer_configuration{
	name transformer_configuration_134;
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 50.0;
	powerC_rating 50.0;
	resistance 0.00200;
	reactance 0.01000;
	shunt_impedance 391.760+390.395j;

};

object transformer_configuration{
	name transformer_configuration_135;
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 45.0;
	powerA_rating 15.0;
	powerB_rating 15.0;
	powerC_rating 15.0;
	resistance 0.00222;
	reactance 0.01111;
	shunt_impedance 381.330+362.111j;

};

object transformer_configuration{
	name transformer_configuration_136;
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 25.0;
	powerA_rating 0.0;
	powerC_rating 25.0;
	resistance 0.00400;
	reactance 0.02000;
	shunt_impedance 339.610+298.041j;

};

object transformer_configuration{
	name transformer_configuration_137;
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 50.0;
	powerC_rating 50.0;
	resistance 0.00200;
	reactance 0.01000;
	shunt_impedance 391.760+396.403j;

};

object transformer_configuration{
	name transformer_configuration_138;
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 75.0;
	powerA_rating 0.0;
	powerB_rating 0.0;
	powerC_rating 75.0;
	resistance 0.00133;
	reactance 0.00667;
	shunt_impedance 443.910+486.502j;

};

object transformer_configuration{
	name transformer_configuration_139;
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 37.5;
	powerA_rating 37.5;
	resistance 0.00267;
	reactance 0.01333;
	shunt_impedance 365.685+353.218j;

};

object transformer_configuration{
	name transformer_configuration_140;
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 75.0;
	powerA_rating 25.0;
	powerB_rating 25.0;
	powerC_rating 25.0;
	resistance 0.00133;
	reactance 0.00667;
	shunt_impedance 443.910+436.216j;

};

object transformer_configuration{
	name transformer_configuration_141;
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 75.0;
	powerB_rating 75.0;
	resistance 0.00133;
	reactance 0.00667;
	shunt_impedance 443.910+471.268j;

};

object transformer_configuration{
	name transformer_configuration_142;
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 75.0;
	powerA_rating 0.0;
	powerB_rating 25.0;
	powerC_rating 50.0;
	resistance 0.00133;
	reactance 0.00667;
	shunt_impedance 443.910+482.260j;

};

object transformer_configuration{
	name transformer_configuration_143;
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 100.0;
	powerA_rating 100.0;
	resistance 0.00100;
	reactance 0.00500;
	shunt_impedance 496.060+425.773j;

};

object transformer_configuration{
	name transformer_configuration_144;
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 25.0;
	powerA_rating 25.0;
	resistance 0.00400;
	reactance 0.02000;
	shunt_impedance 339.610+346.401j;

};

object transformer_configuration{
	name transformer_configuration_145;
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 50.0;
	powerB_rating 50.0;
	resistance 0.00200;
	reactance 0.01000;
	shunt_impedance 391.760+399.432j;

};

object transformer_configuration{
	name transformer_configuration_146;
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 175.0;
	powerB_rating 175.0;
	resistance 0.00057;
	reactance 0.00286;
	shunt_impedance 652.510+642.648j;

};

object transformer_configuration{
	name transformer_configuration_147;
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 150.0;
	powerA_rating 50.0;
	powerB_rating 50.0;
	powerC_rating 50.0;
	resistance 0.00067;
	reactance 0.00333;
	shunt_impedance 600.360+653.959j;

};

object transformer_configuration{
	name transformer_configuration_148;
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 112.5;
	powerA_rating 37.5;
	powerB_rating 37.5;
	powerC_rating 37.5;
	resistance 0.00089;
	reactance 0.00444;
	shunt_impedance 522.135+503.119j;

};

object triplex_line_conductor{
	name triplex_4/0 AA;
	resistance 0.48;
	geometric_mean_radius 0.0158;

};

object triplex_line_configuration{
	name triplex_line_configuration_1;
	conductor_1 triplex_4/0 AA;
	conductor_2 triplex_4/0 AA;
	conductor_N triplex_4/0 AA;
	insulation_thickness 0.08;
	diameter 0.522;

};

object underground_line_conductor{
	name underground_line_conductor_2;
	//name 1000 AAC (Conc);
	rating.summer.continuous 488.0;
	outer_diameter 2.15;
	conductor_gmr 0.0371 ft;
	conductor_diameter 1.152;
	conductor_resistance 0.091872;
	neutral_gmr 0.0842565914341201 ft;
	neutral_resistance 5.3856;
	neutral_diameter 0.1019;
	neutral_strands 20.0;
	shield_gmr 0.00;
	shield_resistance 0.00;

};

object underground_line_conductor{
	name underground_line_conductor_8;
	//name 1/0 AAC (Conc);
	rating.summer.continuous 142.0;
	outer_diameter 1.27;
	conductor_gmr 0.01142 ft;
	conductor_diameter 0.362;
	conductor_resistance 0.88704;
	neutral_gmr 0.0489686771417213 ft;
	neutral_resistance 13.86528;
	neutral_diameter 0.0641;
	neutral_strands 16.0;
	shield_gmr 0.00;
	shield_resistance 0.00;

};

object transformer_configuration{
	name trans_config_to_feeder;
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 230000;
	secondary_voltage 12470.000;
	power_rating 1.4 MVA;
	impedance 0.00033+0.0022j;

};

object meter{
	name network_node;
	bustype SWING;
	nominal_voltage 230000;
	phases ABCN;

};

object transformer{
	name substation_transformer;
	from network_node;
	to node_53;
	phases ABCN;
	configuration trans_config_to_feeder;

};

object fuse{
	name fuse_1;
	phases AN;
	from node_19;
	to node_20;
	mean_replacement_time 1000;
	current_limit 50000;
	status CLOSED;

};

object fuse{
	name fuse_2;
	phases BCN;
	from node_21;
	to node_23;
	mean_replacement_time 1000;
	current_limit 50000;
	status CLOSED;

};

object fuse{
	name fuse_3;
	phases AN;
	from node_27;
	to node_28;
	mean_replacement_time 1000;
	current_limit 50000;
	status CLOSED;

};

object fuse{
	name fuse_4;
	phases AN;
	from node_32;
	to node_33;
	mean_replacement_time 1000;
	current_limit 50000;
	status CLOSED;

};

object fuse{
	name fuse_5;
	phases ABCN;
	from node_32;
	to node_35;
	mean_replacement_time 1000;
	current_limit 50000;
	status CLOSED;

};

object fuse{
	name fuse_6;
	phases BN;
	from node_36;
	to node_37;
	mean_replacement_time 1000;
	current_limit 50000;
	status CLOSED;

};

object fuse{
	name fuse_7;
	phases BN;
	from node_36;
	to node_40;
	mean_replacement_time 1000;
	current_limit 50000;
	status CLOSED;

};

object node{
	name load_1;
	parent meter_1;
	phases CN;
	nominal_voltage 480.00;

};

object node{
	name load_2;
	parent meter_2;
	phases ABCN;
	nominal_voltage 480.00;

};

object node{
	name load_3;
	parent meter_3;
	phases ACN;
	nominal_voltage 480.00;

};

object node{
	name load_4;
	parent meter_4;
	phases CN;
	nominal_voltage 480.00;

};

object node{
	name load_5;
	parent meter_5;
	phases CN;
	nominal_voltage 480.00;

};

object node{
	name load_6;
	parent meter_6;
	phases ABCN;
	nominal_voltage 480.00;

};

object node{
	name load_7;
	parent meter_7;
	phases AN;
	nominal_voltage 480.00;

};

object node{
	name load_8;
	parent meter_8;
	phases ABCN;
	nominal_voltage 480.00;

};

object node{
	name load_9;
	parent meter_9;
	phases BN;
	nominal_voltage 480.00;

};

object node{
	name load_10;
	parent meter_10;
	phases ABCN;
	nominal_voltage 480.00;

};

object node{
	name load_11;
	parent meter_11;
	phases AN;
	nominal_voltage 480.00;

};

object node{
	name load_12;
	parent meter_12;
	phases AN;
	nominal_voltage 480.00;

};

object node{
	name load_13;
	parent meter_13;
	phases AN;
	nominal_voltage 480.00;

};

object node{
	name load_14;
	parent meter_14;
	phases AN;
	nominal_voltage 480.00;

};

object node{
	name load_15;
	parent meter_15;
	phases BN;
	nominal_voltage 480.00;

};

object node{
	name load_16;
	parent meter_16;
	phases BN;
	nominal_voltage 480.00;

};

object node{
	name load_17;
	parent meter_17;
	phases BN;
	nominal_voltage 480.00;

};

object node{
	name load_18;
	parent meter_18;
	phases ABCN;
	nominal_voltage 480.00;

};

object node{
	name load_19;
	parent meter_19;
	phases AN;
	nominal_voltage 480.00;

};

object node{
	name load_20;
	parent meter_20;
	phases ABCN;
	nominal_voltage 480.00;

};

object node{
	name load_21;
	parent meter_21;
	phases ABCN;
	nominal_voltage 480.00;

};

object meter{
	name meter_1;
	phases CN;
	nominal_voltage 480;

};

object meter{
	name meter_2;
	phases ABCN;
	nominal_voltage 480;

};

object meter{
	name meter_3;
	phases ACN;
	nominal_voltage 480;

};

object meter{
	name meter_4;
	phases CN;
	nominal_voltage 480;

};

object meter{
	name meter_5;
	phases CN;
	nominal_voltage 480;

};

object meter{
	name meter_6;
	phases ABCN;
	nominal_voltage 480;

};

object meter{
	name meter_7;
	phases AN;
	nominal_voltage 480;

};

object meter{
	name meter_8;
	phases ABCN;
	nominal_voltage 480;

};

object meter{
	name meter_9;
	phases BN;
	nominal_voltage 480;

};

object meter{
	name meter_10;
	phases ABCN;
	nominal_voltage 480;

};

object meter{
	name meter_11;
	phases AN;
	nominal_voltage 480;

};

object meter{
	name meter_12;
	phases AN;
	nominal_voltage 480;

};

object meter{
	name meter_13;
	phases AN;
	nominal_voltage 480;

};

object meter{
	name meter_14;
	phases AN;
	nominal_voltage 480;

};

object meter{
	name meter_15;
	phases BN;
	nominal_voltage 480;

};

object meter{
	name meter_16;
	phases BN;
	nominal_voltage 480;

};

object meter{
	name meter_17;
	phases BN;
	nominal_voltage 480;

};

object meter{
	name meter_18;
	phases ABCN;
	nominal_voltage 480;

};

object meter{
	name meter_19;
	phases AN;
	nominal_voltage 480;

};

object meter{
	name meter_20;
	phases ABCN;
	nominal_voltage 480;

};

object meter{
	name meter_21;
	phases ABCN;
	nominal_voltage 480;

};

object meter{
	name meter_22;
	phases ABCN;
	nominal_voltage 7200;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;

	object recorder{
		file total_power_network_node.csv;
		//flags DELTAMODE;
		interval 300;
		property measured_power,measured_real_power;
	
	};
	
};

object node{
	name node_1;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_2;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_3;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_4;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_5;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_6;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_7;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_8;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_9;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_10;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_11;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_12;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_13;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_14;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_15;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_16;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_17;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_18;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_19;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_20;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;

};

object node{
	name node_21;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_22;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_23;
	phases BCN;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_24;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;

};

object node{
	name node_25;
	phases BCN;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_26;
	phases BCN;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_27;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_28;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;

};

object node{
	name node_29;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;

};

object node{
	name node_30;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;

};

object node{
	name node_31;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_32;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_33;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;

};

object node{
	name node_34;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_35;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_36;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_37;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;

};

object node{
	name node_38;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;

};

object node{
	name node_39;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;

};

object node{
	name node_40;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;

};

object node{
	name node_41;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_42;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_43;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_44;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;

};

object node{
	name node_45;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_46;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_47;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_48;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_49;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_50;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_51;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_52;
	parent meter_22;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;

};

object node{
	name node_53;
	phases ABCN;
	nominal_voltage 7200;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;

};

object overhead_line{
	groupid Distribution_Line;
	name ol_1;
	phases ABCN;
	from node_3;
	to node_4;
	length 387.401;
	configuration line_configuration_18;

};

object overhead_line{
	groupid Distribution_Line;
	name ol_2;
	phases ACN;
	from node_4;
	to node_5;
	length 68.936;
	configuration line_configuration_19;

};

object overhead_line{
	groupid Distribution_Line;
	name ol_3;
	phases CN;
	from node_4;
	to node_6;
	length 157.766;
	configuration line_configuration_20;

};

object overhead_line{
	groupid Distribution_Line;
	name ol_4;
	phases ABCN;
	from node_4;
	to node_7;
	length 139.494;
	configuration line_configuration_18;

};

object overhead_line{
	groupid Distribution_Line;
	name ol_5;
	phases ABCN;
	from node_7;
	to node_8;
	length 1260.546;
	configuration line_configuration_18;

};

object overhead_line{
	groupid Distribution_Line;
	name ol_6;
	phases ABCN;
	from node_8;
	to node_9;
	length 633.806;
	configuration line_configuration_18;

};

object overhead_line{
	groupid Distribution_Line;
	name ol_7;
	phases ABCN;
	from node_9;
	to node_10;
	length 237.576;
	configuration line_configuration_21;

};

object overhead_line{
	groupid Distribution_Line;
	name ol_8;
	phases ACN;
	from node_8;
	to node_11;
	length 749.489;
	configuration line_configuration_22;

};

object overhead_line{
	groupid Distribution_Line;
	name ol_9;
	phases CN;
	from node_11;
	to node_12;
	length 122.880;
	configuration line_configuration_23;

};

object overhead_line{
	groupid Distribution_Line;
	name ol_10;
	phases ACN;
	from node_11;
	to node_13;
	length 245.725;
	configuration line_configuration_19;

};

object overhead_line{
	groupid Distribution_Line;
	name ol_11;
	phases CN;
	from node_13;
	to node_14;
	length 275.331;
	configuration line_configuration_23;

};

object overhead_line{
	groupid Distribution_Line;
	name ol_12;
	phases ABCN;
	from node_8;
	to node_15;
	length 275.240;
	configuration line_configuration_18;

};

object overhead_line{
	groupid Distribution_Line;
	name ol_13;
	phases ABCN;
	from node_15;
	to node_16;
	length 63.897;
	configuration line_configuration_18;

};

object overhead_line{
	groupid Distribution_Line;
	name ol_14;
	phases ABCN;
	from node_17;
	to node_18;
	length 1499.769;
	configuration line_configuration_24;

};

object overhead_line{
	groupid Distribution_Line;
	name ol_15;
	phases ABCN;
	from node_18;
	to node_19;
	length 485.017;
	configuration line_configuration_24;

};

object overhead_line{
	groupid Distribution_Line;
	name ol_16;
	phases ABCN;
	from node_19;
	to node_21;
	length 275.614;
	configuration line_configuration_26;

};

object overhead_line{
	groupid Distribution_Line;
	name ol_17;
	phases ABCN;
	from node_21;
	to node_22;
	length 165.147;
	configuration line_configuration_27;

};

object overhead_line{
	groupid Distribution_Line;
	name ol_18;
	phases BCN;
	from node_25;
	to node_26;
	length 497.233;
	configuration line_configuration_30;

};

object overhead_line{
	groupid Distribution_Line;
	name ol_19;
	phases ABCN;
	from node_18;
	to node_27;
	length 734.441;
	configuration line_configuration_27;

};

object overhead_line{
	groupid Distribution_Line;
	name ol_20;
	phases AN;
	from node_28;
	to node_29;
	length 111.674;
	configuration line_configuration_32;

};

object overhead_line{
	groupid Distribution_Line;
	name ol_21;
	phases AN;
	from node_28;
	to node_30;
	length 174.016;
	configuration line_configuration_32;

};

object overhead_line{
	groupid Distribution_Line;
	name ol_22;
	phases ABCN;
	from node_27;
	to node_31;
	length 229.262;
	configuration line_configuration_27;

};

object overhead_line{
	groupid Distribution_Line;
	name ol_23;
	phases ABCN;
	from node_31;
	to node_32;
	length 234.203;
	configuration line_configuration_18;

};

object overhead_line{
	groupid Distribution_Line;
	name ol_24;
	phases ABCN;
	from node_32;
	to node_34;
	length 693.760;
	configuration line_configuration_18;

};

object overhead_line{
	groupid Distribution_Line;
	name ol_25;
	phases ABCN;
	from node_35;
	to node_36;
	length 277.512;
	configuration line_configuration_27;

};

object overhead_line{
	groupid Distribution_Line;
	name ol_26;
	phases ABCN;
	from node_35;
	to node_41;
	length 428.598;
	configuration line_configuration_21;

};

object overhead_line{
	groupid Distribution_Line;
	name ol_27;
	phases ABCN;
	from node_41;
	to node_42;
	length 208.252;
	configuration line_configuration_24;

};

object overhead_line{
	groupid Distribution_Line;
	name ol_28;
	phases ABCN;
	from node_41;
	to node_43;
	length 288.056;
	configuration line_configuration_24;

};

object overhead_line{
	groupid Distribution_Line;
	name ol_29;
	phases AN;
	from node_43;
	to node_44;
	length 127.857;
	configuration line_configuration_31;

};

object overhead_line{
	groupid Distribution_Line;
	name ol_30;
	phases ABCN;
	from node_43;
	to node_45;
	length 103.017;
	configuration line_configuration_27;

};

object switch{
	name switch_1;
	phases ABCN;
	from node_52;
	to node_2;
	status CLOSED;

};

object switch{
	name switch_2;
	phases ABCN;
	from node_9;
	to node_51;
	status CLOSED;

};

object switch{
	name switch_3;
	phases ABCN;
	from node_15;
	to node_49;
	status CLOSED;

};

object switch{
	name switch_4;
	phases ABCN;
	from node_15;
	to node_17;
	status CLOSED;

};

object switch{
	name switch_5;
	phases ABCN;
	from node_34;
	to node_1;
	status CLOSED;

};

object switch{
	name switch_6;
	phases ABCN;
	from node_34;
	to node_50;
	status CLOSED;

};

object transformer{
	groupid Distribution_Trans;
	name xfmr_1;
	phases BS;
	from node_40;
	to tn_1;
	configuration transformer_configuration_132;

};

object transformer{
	groupid Distribution_Trans;
	name xfmr_2;
	phases CN;
	from node_6;
	to meter_1;
	configuration transformer_configuration_134;

};

object transformer{
	groupid Distribution_Trans;
	name xfmr_3;
	phases ABCN;
	from node_10;
	to meter_2;
	configuration transformer_configuration_135;

};

object transformer{
	groupid Distribution_Trans;
	name xfmr_4;
	phases ACN;
	from node_11;
	to meter_3;
	configuration transformer_configuration_136;

};

object transformer{
	groupid Distribution_Trans;
	name xfmr_5;
	phases CN;
	from node_12;
	to meter_4;
	configuration transformer_configuration_137;

};

object transformer{
	groupid Distribution_Trans;
	name xfmr_6;
	phases CN;
	from node_14;
	to meter_5;
	configuration transformer_configuration_137;

};

object transformer{
	groupid Distribution_Trans;
	name xfmr_7;
	phases ABCN;
	from node_18;
	to meter_6;
	configuration transformer_configuration_138;

};

object transformer{
	groupid Distribution_Trans;
	name xfmr_8;
	phases AN;
	from node_20;
	to meter_7;
	configuration transformer_configuration_139;

};

object transformer{
	groupid Distribution_Trans;
	name xfmr_9;
	phases ABCN;
	from node_22;
	to meter_8;
	configuration transformer_configuration_140;

};

object transformer{
	groupid Distribution_Trans;
	name xfmr_10;
	phases BN;
	from node_24;
	to meter_9;
	configuration transformer_configuration_141;

};

object transformer{
	groupid Distribution_Trans;
	name xfmr_11;
	phases ABCN;
	from node_27;
	to meter_10;
	configuration transformer_configuration_142;

};

object transformer{
	groupid Distribution_Trans;
	name xfmr_12;
	phases AN;
	from node_28;
	to meter_11;
	configuration transformer_configuration_143;

};

object transformer{
	groupid Distribution_Trans;
	name xfmr_13;
	phases AN;
	from node_29;
	to meter_12;
	configuration transformer_configuration_144;

};

object transformer{
	groupid Distribution_Trans;
	name xfmr_14;
	phases AN;
	from node_30;
	to meter_13;
	configuration transformer_configuration_144;

};

object transformer{
	groupid Distribution_Trans;
	name xfmr_15;
	phases AN;
	from node_33;
	to meter_14;
	configuration transformer_configuration_144;

};

object transformer{
	groupid Distribution_Trans;
	name xfmr_16;
	phases BN;
	from node_37;
	to meter_15;
	configuration transformer_configuration_145;

};

object transformer{
	groupid Distribution_Trans;
	name xfmr_17;
	phases BN;
	from node_38;
	to meter_16;
	configuration transformer_configuration_146;

};

object transformer{
	groupid Distribution_Trans;
	name xfmr_18;
	phases BN;
	from node_39;
	to meter_17;
	configuration transformer_configuration_145;

};

object transformer{
	groupid Distribution_Trans;
	name xfmr_19;
	phases ABCN;
	from node_42;
	to meter_18;
	configuration transformer_configuration_147;

};

object transformer{
	groupid Distribution_Trans;
	name xfmr_20;
	phases AN;
	from node_44;
	to meter_19;
	configuration transformer_configuration_144;

};

object transformer{
	groupid Distribution_Trans;
	name xfmr_21;
	phases ABCN;
	from node_47;
	to meter_20;
	configuration transformer_configuration_148;

};

object transformer{
	groupid Distribution_Trans;
	name xfmr_22;
	phases ABCN;
	from node_48;
	to meter_21;
	configuration transformer_configuration_140;

};

object triplex_line{
	groupid Triplex_Line;
	name tl_1;
	phases BS;
	from tn_1;
	to tm_1;
	length 30;
	configuration triplex_line_configuration_1;

};

object triplex_meter{
	name tm_1;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;

};

object triplex_node{
	name tn_1;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;

};

object triplex_node{
	name tn_2;
	phases BS;
	parent tm_1;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;

};

object underground_line{
	groupid Distribution_Line;
	name ul_1;
	phases ABCN;
	from node_2;
	to node_3;
	length 84.593;
	configuration line_configuration_17;

};

object underground_line{
	groupid Distribution_Line;
	name ul_2;
	phases BN;
	from node_23;
	to node_24;
	length 160.451;
	configuration line_configuration_29;

};

object underground_line{
	groupid Distribution_Line;
	name ul_3;
	phases BCN;
	from node_23;
	to node_25;
	length 190.827;
	configuration line_configuration_28;

};

object underground_line{
	groupid Distribution_Line;
	name ul_4;
	phases BN;
	from node_37;
	to node_38;
	length 165.500;
	configuration line_configuration_29;

};

object underground_line{
	groupid Distribution_Line;
	name ul_5;
	phases BN;
	from node_37;
	to node_39;
	length 74.300;
	configuration line_configuration_29;

};

object underground_line{
	groupid Distribution_Line;
	name ul_6;
	phases ABCN;
	from node_45;
	to node_46;
	length 202.409;
	configuration line_configuration_33;

};

object underground_line{
	groupid Distribution_Line;
	name ul_7;
	phases ABCN;
	from node_46;
	to node_47;
	length 131.003;
	configuration line_configuration_33;

};

object underground_line{
	groupid Distribution_Line;
	name ul_8;
	phases ABCN;
	from node_46;
	to node_48;
	length 258.143;
	configuration line_configuration_33;

};

object triplex_meter{
	phases BS;
	name tpm1_tm_1;
	parent tm_1;
	groupid Residential_Meter;
	meter_power_consumption 2+11j;
	bill_mode HOURLY;
	monthly_fee 10.00;
	bill_day 1;
	power_market Market_1;
	nominal_voltage 120;

};

object house{
	parent tpm1_tm_1;
	name house1_tm_1;
	groupid Residential;
	schedule_skew 1083;
	floor_area 2500;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 7;
	Rroof 50.34;
	Rwall 27.33;
	Rfloor 35.59;
	glazing_layers 3;
	glass_type 2;
	glazing_treatment 2;
	window_frame 4;
	Rdoors 10.51;
	airchange_per_hour 0.23;
	cooling_COP 3.8;
	air_temperature 71.22;
	mass_temperature 71.22;
	total_thermal_mass_per_floor_area 3.504;
	heating_system_type GAS;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	cooling_setpoint cooling6*1.59+69.19;
	heating_setpoint heating6*0.35+59.01;

	object ZIPload{
		name house1_resp_tn_2;
		// Responsive load;
		schedule_skew 1083;
		base_power responsive_loads*1.06;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
	object ZIPload{
		// Unresponsive load;
		schedule_skew 1083;
		base_power unresponsive_loads*0.97;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
	object waterheater{
		schedule_skew 4326;
		heating_element_capacity 4.5 kW;
		tank_setpoint 132.7;
		temperature 132;
		thermostat_deadband 7.8;
		location INSIDE;
		tank_UA 3.7;
		demand large_6*0.99;
		tank_volume 50;
	
		object passive_controller{
			period 300;
			control_mode PROBABILITY_OFF;
			distribution_type NORMAL;
			observation_object Market_1;
			observation_property past_market.clearing_price;
			stdev_observation_property current_price_stdev_1h;
			expectation_object Market_1;
			expectation_property current_price_mean_1h;
			comfort_level 0.51;
			state_property override;
			name passive_control_0;
		
		};
		
	};
	
};

object triplex_meter{
	phases BS;
	name tpm2_tm_1;
	parent tm_1;
	groupid Residential_Meter;
	meter_power_consumption 2+11j;
	bill_mode HOURLY;
	monthly_fee 10.00;
	bill_day 1;
	power_market Market_1;
	nominal_voltage 120;

};

object house{
	parent tpm2_tm_1;
	name house2_tm_1;
	groupid Residential;
	schedule_skew 3482;
	floor_area 2119;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 2;
	Rroof 18.57;
	Rwall 10.39;
	Rfloor 11.75;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 3.02;
	airchange_per_hour 0.80;
	cooling_COP 2.6;
	air_temperature 69.73;
	mass_temperature 69.73;
	total_thermal_mass_per_floor_area 2.978;
	heating_system_type GAS;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	cooling_setpoint cooling7*1.36+79.84;
	heating_setpoint heating1*0.87+60.99;

	object ZIPload{
		name house2_resp_tn_2;
		// Responsive load;
		schedule_skew 3482;
		base_power responsive_loads*0.91;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
	object ZIPload{
		// Unresponsive load;
		schedule_skew 3482;
		base_power unresponsive_loads*1.25;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
	object waterheater{
		schedule_skew 730;
		heating_element_capacity 4.5 kW;
		tank_setpoint 120.3;
		temperature 132;
		thermostat_deadband 6.1;
		location INSIDE;
		tank_UA 3.5;
		demand large_4*0.96;
		tank_volume 40;
	
		object passive_controller{
			period 300;
			control_mode PROBABILITY_OFF;
			distribution_type NORMAL;
			observation_object Market_1;
			observation_property past_market.clearing_price;
			stdev_observation_property current_price_stdev_1h;
			expectation_object Market_1;
			expectation_property current_price_mean_1h;
			comfort_level 0.43;
			state_property override;
			name passive_control_1;
		
		};
		
	};
	
};

object triplex_meter{
	phases BS;
	name tpm3_tm_1;
	parent tm_1;
	groupid Residential_Meter;
	meter_power_consumption 2+11j;
	bill_mode HOURLY;
	monthly_fee 10.00;
	bill_day 1;
	power_market Market_1;
	nominal_voltage 120;

};

object house{
	parent tpm3_tm_1;
	name house3_tm_1;
	groupid Residential;
	schedule_skew 586;
	floor_area 1014;
	number_of_stories 1;
	ceiling_height 10;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 1;
	Rroof 12.90;
	Rwall 10.70;
	Rfloor 9.93;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.42;
	airchange_per_hour 0.88;
	cooling_COP 2.6;
	air_temperature 69.95;
	mass_temperature 69.95;
	total_thermal_mass_per_floor_area 2.941;
	heating_system_type GAS;
	cooling_system_type ELECTRIC;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	heating_setpoint heating3*0.19+63.94;

	object controller{
		schedule_skew 586;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.148;
		range_low -0.005;
		ramp_high 2.370;
		ramp_low 2.370;
		base_setpoint cooling1*1.79+73.83;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_0;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name house3_resp_tn_2;
		// Responsive load;
		schedule_skew 586;
		base_power responsive_loads*0.83;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
	object ZIPload{
		// Unresponsive load;
		schedule_skew 586;
		base_power unresponsive_loads*0.91;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
	object waterheater{
		schedule_skew 16286;
		heating_element_capacity 4.0 kW;
		tank_setpoint 126.2;
		temperature 132;
		thermostat_deadband 7.6;
		location INSIDE;
		tank_UA 3.9;
		demand large_2*0.96;
		tank_volume 50;
	
		object passive_controller{
			period 300;
			control_mode PROBABILITY_OFF;
			distribution_type NORMAL;
			observation_object Market_1;
			observation_property past_market.clearing_price;
			stdev_observation_property current_price_stdev_1h;
			expectation_object Market_1;
			expectation_property current_price_mean_1h;
			comfort_level 0.63;
			state_property override;
			name passive_control_2;
		
		};
		
	};
	
};

object triplex_meter{
	phases BS;
	name tpm4_tm_1;
	parent tm_1;
	groupid Residential_Meter;
	meter_power_consumption 2+11j;
	bill_mode HOURLY;
	monthly_fee 10.00;
	bill_day 1;
	power_market Market_1;
	nominal_voltage 120;

};

object house{
	parent tpm4_tm_1;
	name house4_tm_1;
	groupid Residential;
	schedule_skew -1718;
	floor_area 1643;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 3;
	Rroof 16.13;
	Rwall 11.44;
	Rfloor 19.16;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 3.43;
	airchange_per_hour 0.41;
	cooling_COP 3.0;
	air_temperature 69.71;
	mass_temperature 69.71;
	total_thermal_mass_per_floor_area 2.960;
	heating_system_type GAS;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	cooling_setpoint cooling8*1.59+71.00;
	heating_setpoint heating2*0.05+59.04;

	object ZIPload{
		name house4_resp_tn_2;
		// Responsive load;
		schedule_skew -1718;
		base_power responsive_loads*0.85;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
	object ZIPload{
		// Unresponsive load;
		schedule_skew -1718;
		base_power unresponsive_loads*0.78;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
	object waterheater{
		schedule_skew -8003;
		heating_element_capacity 4.0 kW;
		tank_setpoint 133.0;
		temperature 132;
		thermostat_deadband 7.0;
		location INSIDE;
		tank_UA 2.1;
		demand large_1*1.04;
		tank_volume 50;
	
		object passive_controller{
			period 300;
			control_mode PROBABILITY_OFF;
			distribution_type NORMAL;
			observation_object Market_1;
			observation_property past_market.clearing_price;
			stdev_observation_property current_price_stdev_1h;
			expectation_object Market_1;
			expectation_property current_price_mean_1h;
			comfort_level 0.44;
			state_property override;
			name passive_control_3;
		
		};
		
	};
	
};

object triplex_meter{
	phases BS;
	name tpm5_tm_1;
	parent tm_1;
	groupid Residential_Meter;
	meter_power_consumption 2+11j;
	bill_mode HOURLY;
	monthly_fee 10.00;
	bill_day 1;
	power_market Market_1;
	nominal_voltage 120;

};

object house{
	parent tpm5_tm_1;
	name house5_tm_1;
	groupid Residential;
	schedule_skew -1053;
	floor_area 2216;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 7;
	Rroof 44.86;
	Rwall 30.27;
	Rfloor 34.39;
	glazing_layers 3;
	glass_type 2;
	glazing_treatment 2;
	window_frame 4;
	Rdoors 11.21;
	airchange_per_hour 0.20;
	cooling_COP 4.0;
	air_temperature 70.10;
	mass_temperature 70.10;
	total_thermal_mass_per_floor_area 3.757;
	heating_system_type GAS;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	cooling_setpoint cooling7*0.88+85.96;
	heating_setpoint heating5*0.82+73.50;

	object ZIPload{
		name house5_resp_tn_2;
		// Responsive load;
		schedule_skew -1053;
		base_power responsive_loads*1.12;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
	object ZIPload{
		// Unresponsive load;
		schedule_skew -1053;
		base_power unresponsive_loads*1.12;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
	object ZIPload{
		name house5_ppump_tn_2;
		// Pool Pump;
		schedule_skew 739418;
		base_power pool_pump_season*1.44;
		duty_cycle 0.22;
		phase 0.26;
		period 4.96;
		heatgain_fraction 0.0;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
		is_240 TRUE;
		recovery_duty_cycle 0.27;
	
		object passive_controller{
			period 300;
			control_mode DUTYCYCLE;
			pool_pump_model true;
			observation_object Market_1;
			observation_property past_market.clearing_price;
			state_property override;
			base_duty_cycle 0.22;
			setpoint duty_cycle;
			first_tier_hours 12;
			second_tier_hours 12;
			first_tier_price 0.066115;
			second_tier_price 0.132229;
			name passive_control_4;
		
		};
		
	};
	
	object waterheater{
		schedule_skew 2089;
		heating_element_capacity 5.0 kW;
		tank_setpoint 127.1;
		temperature 132;
		thermostat_deadband 7.6;
		location INSIDE;
		tank_UA 3.5;
		demand large_5*0.95;
		tank_volume 30;
	
		object passive_controller{
			period 300;
			control_mode PROBABILITY_OFF;
			distribution_type NORMAL;
			observation_object Market_1;
			observation_property past_market.clearing_price;
			stdev_observation_property current_price_stdev_1h;
			expectation_object Market_1;
			expectation_property current_price_mean_1h;
			comfort_level 0.26;
			state_property override;
			name passive_control_5;
		
		};
		
	};
	
};

object triplex_meter{
	phases BS;
	name tpm6_tm_1;
	parent tm_1;
	groupid Residential_Meter;
	meter_power_consumption 2+11j;
	bill_mode HOURLY;
	monthly_fee 10.00;
	bill_day 1;
	power_market Market_1;
	nominal_voltage 120;

};

object house{
	parent tpm6_tm_1;
	name house6_tm_1;
	groupid Residential;
	schedule_skew 1650;
	floor_area 1664;
	number_of_stories 2;
	ceiling_height 9;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 1;
	Rroof 13.17;
	Rwall 8.78;
	Rfloor 9.08;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.69;
	airchange_per_hour 0.63;
	cooling_COP 2.8;
	air_temperature 70.84;
	mass_temperature 70.84;
	total_thermal_mass_per_floor_area 2.529;
	heating_system_type GAS;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	cooling_setpoint cooling6*0.90+71.00;
	heating_setpoint heating6*1.27+64.59;

	object ZIPload{
		name house6_resp_tn_2;
		// Responsive load;
		schedule_skew 1650;
		base_power responsive_loads*0.78;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
	object ZIPload{
		// Unresponsive load;
		schedule_skew 1650;
		base_power unresponsive_loads*0.97;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
	object ZIPload{
		name house6_ppump_tn_2;
		// Pool Pump;
		schedule_skew -34289;
		base_power pool_pump_season*1.71;
		duty_cycle 0.40;
		phase 0.82;
		period 5.59;
		heatgain_fraction 0.0;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
		is_240 TRUE;
		recovery_duty_cycle 0.48;
	
		object passive_controller{
			period 300;
			control_mode DUTYCYCLE;
			pool_pump_model true;
			observation_object Market_1;
			observation_property past_market.clearing_price;
			state_property override;
			base_duty_cycle 0.40;
			setpoint duty_cycle;
			first_tier_hours 12;
			second_tier_hours 12;
			first_tier_price 0.066115;
			second_tier_price 0.132229;
			name passive_control_6;
		
		};
		
	};
	
	object waterheater{
		schedule_skew -4446;
		heating_element_capacity 4.0 kW;
		tank_setpoint 134.8;
		temperature 132;
		thermostat_deadband 6.2;
		location INSIDE;
		tank_UA 3.2;
		demand large_1*1.02;
		tank_volume 30;
	
		object passive_controller{
			period 300;
			control_mode PROBABILITY_OFF;
			distribution_type NORMAL;
			observation_object Market_1;
			observation_property past_market.clearing_price;
			stdev_observation_property current_price_stdev_1h;
			expectation_object Market_1;
			expectation_property current_price_mean_1h;
			comfort_level 0.36;
			state_property override;
			name passive_control_7;
		
		};
		
	};
	
};

object triplex_meter{
	phases BS;
	name tpm7_tm_1;
	parent tm_1;
	groupid Residential_Meter;
	meter_power_consumption 2+11j;
	bill_mode HOURLY;
	monthly_fee 10.00;
	bill_day 1;
	power_market Market_1;
	nominal_voltage 120;

};

object house{
	parent tpm7_tm_1;
	name house7_tm_1;
	groupid Residential;
	schedule_skew -3870;
	floor_area 2404;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 4;
	Rroof 29.02;
	Rwall 20.29;
	Rfloor 16.71;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 3.54;
	airchange_per_hour 0.42;
	cooling_COP 3.1;
	air_temperature 71.81;
	mass_temperature 71.81;
	total_thermal_mass_per_floor_area 2.822;
	heating_system_type GAS;
	cooling_system_type ELECTRIC;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	heating_setpoint heating3*1.38+69.00;

	object controller{
		schedule_skew -3870;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.854;
		range_low -0.005;
		ramp_high 2.229;
		ramp_low 2.229;
		base_setpoint cooling2*1.47+83.68;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_1;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name house7_resp_tn_2;
		// Responsive load;
		schedule_skew -3870;
		base_power responsive_loads*1.27;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
	object ZIPload{
		// Unresponsive load;
		schedule_skew -3870;
		base_power unresponsive_loads*1.31;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
};

object triplex_meter{
	phases BS;
	name tpm8_tm_1;
	parent tm_1;
	groupid Residential_Meter;
	meter_power_consumption 2+11j;
	bill_mode HOURLY;
	monthly_fee 10.00;
	bill_day 1;
	power_market Market_1;
	nominal_voltage 120;

};

object house{
	parent tpm8_tm_1;
	name house8_tm_1;
	groupid Residential;
	schedule_skew -3843;
	floor_area 796;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 2;
	Rroof 17.51;
	Rwall 13.50;
	Rfloor 10.30;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 2;
	window_frame 2;
	Rdoors 2.31;
	airchange_per_hour 0.29;
	cooling_COP 2.7;
	air_temperature 68.13;
	mass_temperature 68.13;
	total_thermal_mass_per_floor_area 2.975;
	heating_system_type HEAT_PUMP;
	heating_COP 2.7;
	cooling_system_type ELECTRIC;
	auxiliary_strategy DEADBAND;
	auxiliary_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency AVERAGE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	cooling_setpoint 67.32;
	heating_setpoint 64.32;

	object controller{
		schedule_skew -3843;
		market Market_1;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -0.939;
		cooling_range_high 0.939;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.812;
		cooling_ramp_high 2.812;
		heating_ramp_low -2.812;
		cooling_ramp_low 2.812;
		cooling_base_setpoint cooling5*0.42+67.32;
		heating_base_setpoint heating4*0.23+59.86;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_2;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name house8_resp_tn_2;
		// Responsive load;
		schedule_skew -3843;
		base_power responsive_loads*0.71;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
	object ZIPload{
		// Unresponsive load;
		schedule_skew -3843;
		base_power unresponsive_loads*0.70;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
	object waterheater{
		schedule_skew 548;
		heating_element_capacity 4.0 kW;
		tank_setpoint 126.3;
		temperature 132;
		thermostat_deadband 4.2;
		location INSIDE;
		tank_UA 2.8;
		demand large_5*1.02;
		tank_volume 40;
	
		object passive_controller{
			period 300;
			control_mode PROBABILITY_OFF;
			distribution_type NORMAL;
			observation_object Market_1;
			observation_property past_market.clearing_price;
			stdev_observation_property current_price_stdev_1h;
			expectation_object Market_1;
			expectation_property current_price_mean_1h;
			comfort_level 0.19;
			state_property override;
			name passive_control_8;
		
		};
		
	};
	
};

object triplex_meter{
	phases BS;
	name tpm9_tm_1;
	parent tm_1;
	groupid Residential_Meter;
	meter_power_consumption 2+11j;
	bill_mode HOURLY;
	monthly_fee 10.00;
	bill_day 1;
	power_market Market_1;
	nominal_voltage 120;

};

object house{
	parent tpm9_tm_1;
	name house9_tm_1;
	groupid Residential;
	schedule_skew 308;
	floor_area 2260;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 7;
	Rroof 48.11;
	Rwall 26.70;
	Rfloor 29.55;
	glazing_layers 3;
	glass_type 2;
	glazing_treatment 2;
	window_frame 4;
	Rdoors 12.63;
	airchange_per_hour 0.22;
	cooling_COP 3.8;
	air_temperature 68.77;
	mass_temperature 68.77;
	total_thermal_mass_per_floor_area 2.641;
	heating_system_type GAS;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	cooling_setpoint cooling4*1.56+71.00;
	heating_setpoint heating2*1.54+67.06;

	object ZIPload{
		name house9_resp_tn_2;
		// Responsive load;
		schedule_skew 308;
		base_power responsive_loads*1.16;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
	object ZIPload{
		// Unresponsive load;
		schedule_skew 308;
		base_power unresponsive_loads*1.11;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
	object ZIPload{
		name house9_ppump_tn_2;
		// Pool Pump;
		schedule_skew 242547;
		base_power pool_pump_season*1.58;
		duty_cycle 0.17;
		phase 0.62;
		period 7.73;
		heatgain_fraction 0.0;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
		is_240 TRUE;
		recovery_duty_cycle 0.20;
	
		object passive_controller{
			period 300;
			control_mode DUTYCYCLE;
			pool_pump_model true;
			observation_object Market_1;
			observation_property past_market.clearing_price;
			state_property override;
			base_duty_cycle 0.17;
			setpoint duty_cycle;
			first_tier_hours 12;
			second_tier_hours 12;
			first_tier_price 0.066115;
			second_tier_price 0.132229;
			name passive_control_9;
		
		};
		
	};
	
	object waterheater{
		schedule_skew -325;
		heating_element_capacity 5.5 kW;
		tank_setpoint 129.5;
		temperature 132;
		thermostat_deadband 6.9;
		location INSIDE;
		tank_UA 2.7;
		demand large_5*1.02;
		tank_volume 70;
	
		object passive_controller{
			period 300;
			control_mode PROBABILITY_OFF;
			distribution_type NORMAL;
			observation_object Market_1;
			observation_property past_market.clearing_price;
			stdev_observation_property current_price_stdev_1h;
			expectation_object Market_1;
			expectation_property current_price_mean_1h;
			comfort_level 0.46;
			state_property override;
			name passive_control_10;
		
		};
		
	};
	
};

object triplex_meter{
	phases BS;
	name tpm10_tm_1;
	parent tm_1;
	groupid Residential_Meter;
	meter_power_consumption 2+11j;
	bill_mode HOURLY;
	monthly_fee 10.00;
	bill_day 1;
	power_market Market_1;
	nominal_voltage 120;

};

object house{
	parent tpm10_tm_1;
	name house10_tm_1;
	groupid Residential;
	schedule_skew -4795;
	floor_area 864;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 3;
	Rroof 31.23;
	Rwall 15.44;
	Rfloor 13.01;
	glazing_layers 2;
	glass_type 2;
	glazing_treatment 3;
	window_frame 4;
	Rdoors 7.31;
	airchange_per_hour 0.15;
	cooling_COP 2.3;
	air_temperature 71.64;
	mass_temperature 71.64;
	total_thermal_mass_per_floor_area 2.871;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	cooling_setpoint 81.15;
	heating_setpoint 78.15;

	object controller{
		schedule_skew -4795;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high -1.890;
		range_low -0.005;
		ramp_high -2.622;
		ramp_low -2.622;
		base_setpoint heating4*0.35+74.89;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_3;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name house10_resp_tn_2;
		// Responsive load;
		schedule_skew -4795;
		base_power responsive_loads*0.66;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
	object ZIPload{
		// Unresponsive load;
		schedule_skew -4795;
		base_power unresponsive_loads*0.77;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
	object waterheater{
		schedule_skew -16345;
		heating_element_capacity 5.0 kW;
		tank_setpoint 134.2;
		temperature 132;
		thermostat_deadband 5.7;
		location INSIDE;
		tank_UA 3.2;
		demand small_5*1.02;
		tank_volume 40;
	
		object passive_controller{
			period 300;
			control_mode PROBABILITY_OFF;
			distribution_type NORMAL;
			observation_object Market_1;
			observation_property past_market.clearing_price;
			stdev_observation_property current_price_stdev_1h;
			expectation_object Market_1;
			expectation_property current_price_mean_1h;
			comfort_level 0.38;
			state_property override;
			name passive_control_11;
		
		};
		
	};
	
};

object triplex_meter{
	phases BS;
	name tpm11_tm_1;
	parent tm_1;
	groupid Residential_Meter;
	meter_power_consumption 2+11j;
	bill_mode HOURLY;
	monthly_fee 10.00;
	bill_day 1;
	power_market Market_1;
	nominal_voltage 120;

};

object house{
	parent tpm11_tm_1;
	name house11_tm_1;
	groupid Residential;
	schedule_skew -3737;
	floor_area 1739;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 6;
	Rroof 40.92;
	Rwall 21.19;
	Rfloor 23.89;
	glazing_layers 2;
	glass_type 2;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 4.66;
	airchange_per_hour 0.25;
	cooling_COP 3.2;
	air_temperature 70.82;
	mass_temperature 70.82;
	total_thermal_mass_per_floor_area 3.235;
	heating_system_type HEAT_PUMP;
	heating_COP 3.2;
	cooling_system_type ELECTRIC;
	auxiliary_strategy DEADBAND;
	auxiliary_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency AVERAGE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	cooling_setpoint 66.05;
	heating_setpoint 63.05;

	object controller{
		schedule_skew -3737;
		market Market_1;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -1.188;
		cooling_range_high 1.188;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.762;
		cooling_ramp_high 2.762;
		heating_ramp_low -2.762;
		cooling_ramp_low 2.762;
		cooling_base_setpoint cooling4*0.28+66.05;
		heating_base_setpoint heating5*0.76+58.29;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_4;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name house11_resp_tn_2;
		// Responsive load;
		schedule_skew -3737;
		base_power responsive_loads*0.88;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
	object ZIPload{
		// Unresponsive load;
		schedule_skew -3737;
		base_power unresponsive_loads*1.11;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
	object ZIPload{
		name house11_ppump_tn_2;
		// Pool Pump;
		schedule_skew 190621;
		base_power pool_pump_season*1.42;
		duty_cycle 0.36;
		phase 0.67;
		period 4.38;
		heatgain_fraction 0.0;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
		is_240 TRUE;
		recovery_duty_cycle 0.41;
	
		object passive_controller{
			period 300;
			control_mode DUTYCYCLE;
			pool_pump_model true;
			observation_object Market_1;
			observation_property past_market.clearing_price;
			state_property override;
			base_duty_cycle 0.36;
			setpoint duty_cycle;
			first_tier_hours 12;
			second_tier_hours 12;
			first_tier_price 0.066115;
			second_tier_price 0.132229;
			name passive_control_12;
		
		};
		
	};
	
	object waterheater{
		schedule_skew -1829;
		heating_element_capacity 4.0 kW;
		tank_setpoint 130.9;
		temperature 132;
		thermostat_deadband 6.2;
		location INSIDE;
		tank_UA 3.0;
		demand large_5*0.98;
		tank_volume 50;
	
		object passive_controller{
			period 300;
			control_mode PROBABILITY_OFF;
			distribution_type NORMAL;
			observation_object Market_1;
			observation_property past_market.clearing_price;
			stdev_observation_property current_price_stdev_1h;
			expectation_object Market_1;
			expectation_property current_price_mean_1h;
			comfort_level 0.24;
			state_property override;
			name passive_control_13;
		
		};
		
	};
	
};

object triplex_meter{
	phases BS;
	name tpm12_tm_1;
	parent tm_1;
	groupid Residential_Meter;
	meter_power_consumption 2+11j;
	bill_mode HOURLY;
	monthly_fee 10.00;
	bill_day 1;
	power_market Market_1;
	nominal_voltage 120;

};

object house{
	parent tpm12_tm_1;
	name house12_tm_1;
	groupid Residential;
	schedule_skew -1432;
	floor_area 1796;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 2;
	Rroof 20.09;
	Rwall 10.00;
	Rfloor 12.78;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.80;
	airchange_per_hour 0.73;
	cooling_COP 2.6;
	air_temperature 71.21;
	mass_temperature 71.21;
	total_thermal_mass_per_floor_area 2.567;
	heating_system_type GAS;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	cooling_setpoint cooling2*0.93+78.20;
	heating_setpoint heating2*0.89+69.00;

	object ZIPload{
		name house12_resp_tn_2;
		// Responsive load;
		schedule_skew -1432;
		base_power responsive_loads*1.01;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
	object ZIPload{
		// Unresponsive load;
		schedule_skew -1432;
		base_power unresponsive_loads*0.83;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
	object waterheater{
		schedule_skew 13012;
		heating_element_capacity 4.0 kW;
		tank_setpoint 130.4;
		temperature 132;
		thermostat_deadband 4.8;
		location INSIDE;
		tank_UA 3.3;
		demand large_5*0.98;
		tank_volume 30;
	
		object passive_controller{
			period 300;
			control_mode PROBABILITY_OFF;
			distribution_type NORMAL;
			observation_object Market_1;
			observation_property past_market.clearing_price;
			stdev_observation_property current_price_stdev_1h;
			expectation_object Market_1;
			expectation_property current_price_mean_1h;
			comfort_level 0.46;
			state_property override;
			name passive_control_14;
		
		};
		
	};
	
};

object triplex_meter{
	phases BS;
	name tpm13_tm_1;
	parent tm_1;
	groupid Residential_Meter;
	meter_power_consumption 2+11j;
	bill_mode HOURLY;
	monthly_fee 10.00;
	bill_day 1;
	power_market Market_1;
	nominal_voltage 120;

};

object house{
	parent tpm13_tm_1;
	name house13_tm_1;
	groupid Residential;
	schedule_skew -862;
	floor_area 789;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 2;
	Rroof 22.72;
	Rwall 12.22;
	Rfloor 10.75;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 2;
	window_frame 2;
	Rdoors 2.89;
	airchange_per_hour 0.21;
	cooling_COP 2.6;
	air_temperature 69.23;
	mass_temperature 69.23;
	total_thermal_mass_per_floor_area 3.650;
	heating_system_type GAS;
	cooling_system_type ELECTRIC;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	heating_setpoint heating5*0.39+68.00;

	object controller{
		schedule_skew -862;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 2.640;
		range_low -0.005;
		ramp_high 2.472;
		ramp_low 2.472;
		base_setpoint cooling7*0.03+72.29;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_5;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name house13_resp_tn_2;
		// Responsive load;
		schedule_skew -862;
		base_power responsive_loads*0.82;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
	object ZIPload{
		// Unresponsive load;
		schedule_skew -862;
		base_power unresponsive_loads*0.57;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
};

object triplex_meter{
	phases BS;
	name tpm14_tm_1;
	parent tm_1;
	groupid Residential_Meter;
	meter_power_consumption 2+11j;
	bill_mode HOURLY;
	monthly_fee 10.00;
	bill_day 1;
	power_market Market_1;
	nominal_voltage 120;

};

object house{
	parent tpm14_tm_1;
	name house14_tm_1;
	groupid Residential;
	schedule_skew 2726;
	floor_area 627;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 2;
	Rroof 22.29;
	Rwall 13.54;
	Rfloor 10.72;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 2;
	window_frame 2;
	Rdoors 2.52;
	airchange_per_hour 0.22;
	cooling_COP 2.5;
	air_temperature 68.03;
	mass_temperature 68.03;
	total_thermal_mass_per_floor_area 3.733;
	heating_system_type GAS;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	cooling_setpoint cooling6*0.50+76.14;
	heating_setpoint heating1*0.40+69.00;

	object ZIPload{
		name house14_resp_tn_2;
		// Responsive load;
		schedule_skew 2726;
		base_power responsive_loads*0.70;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
	object ZIPload{
		// Unresponsive load;
		schedule_skew 2726;
		base_power unresponsive_loads*0.64;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
	object waterheater{
		schedule_skew -15018;
		heating_element_capacity 5.5 kW;
		tank_setpoint 129.5;
		temperature 132;
		thermostat_deadband 7.2;
		location INSIDE;
		tank_UA 3.4;
		demand large_4*0.97;
		tank_volume 40;
	
		object passive_controller{
			period 300;
			control_mode PROBABILITY_OFF;
			distribution_type NORMAL;
			observation_object Market_1;
			observation_property past_market.clearing_price;
			stdev_observation_property current_price_stdev_1h;
			expectation_object Market_1;
			expectation_property current_price_mean_1h;
			comfort_level 0.70;
			state_property override;
			name passive_control_15;
		
		};
		
	};
	
};

object triplex_meter{
	phases BS;
	name tpm15_tm_1;
	parent tm_1;
	groupid Residential_Meter;
	meter_power_consumption 2+11j;
	bill_mode HOURLY;
	monthly_fee 10.00;
	bill_day 1;
	power_market Market_1;
	nominal_voltage 120;

};

object house{
	parent tpm15_tm_1;
	name house15_tm_1;
	groupid Residential;
	schedule_skew -497;
	floor_area 1555;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 4;
	Rroof 35.60;
	Rwall 18.40;
	Rfloor 15.93;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 3.35;
	airchange_per_hour 0.51;
	cooling_COP 3.1;
	air_temperature 71.57;
	mass_temperature 71.57;
	total_thermal_mass_per_floor_area 2.718;
	heating_system_type GAS;
	cooling_system_type ELECTRIC;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	heating_setpoint heating3*1.17+71.02;

	object controller{
		schedule_skew -497;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.245;
		range_low -0.005;
		ramp_high 2.751;
		ramp_low 2.751;
		base_setpoint cooling6*0.19+79.55;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_6;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name house15_resp_tn_2;
		// Responsive load;
		schedule_skew -497;
		base_power responsive_loads*1.02;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
	object ZIPload{
		// Unresponsive load;
		schedule_skew -497;
		base_power unresponsive_loads*0.79;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
};

object triplex_meter{
	phases BS;
	name tpm16_tm_1;
	parent tm_1;
	groupid Residential_Meter;
	meter_power_consumption 2+11j;
	bill_mode HOURLY;
	monthly_fee 10.00;
	bill_day 1;
	power_market Market_1;
	nominal_voltage 120;

};

object house{
	parent tpm16_tm_1;
	name house16_tm_1;
	groupid Residential;
	schedule_skew -2395;
	floor_area 833;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Mobile Home 3;
	Rroof 23.14;
	Rwall 11.68;
	Rfloor 18.41;
	glazing_layers 2;
	glass_type 2;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 3.32;
	airchange_per_hour 0.79;
	cooling_COP 2.6;
	air_temperature 69.24;
	mass_temperature 69.24;
	total_thermal_mass_per_floor_area 3.450;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	cooling_setpoint 78.29;
	heating_setpoint 75.29;

	object controller{
		schedule_skew -2395;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high -4.284;
		range_low -0.005;
		ramp_high -2.143;
		ramp_low -2.143;
		base_setpoint heating4*0.26+62.00;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_7;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name house16_resp_tn_2;
		// Responsive load;
		schedule_skew -2395;
		base_power responsive_loads*0.74;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
	object ZIPload{
		// Unresponsive load;
		schedule_skew -2395;
		base_power unresponsive_loads*0.80;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
	object waterheater{
		schedule_skew 13588;
		heating_element_capacity 4.0 kW;
		tank_setpoint 132.3;
		temperature 132;
		thermostat_deadband 4.3;
		location INSIDE;
		tank_UA 3.3;
		demand large_5*0.96;
		tank_volume 30;
	
		object passive_controller{
			period 300;
			control_mode PROBABILITY_OFF;
			distribution_type NORMAL;
			observation_object Market_1;
			observation_property past_market.clearing_price;
			stdev_observation_property current_price_stdev_1h;
			expectation_object Market_1;
			expectation_property current_price_mean_1h;
			comfort_level 0.86;
			state_property override;
			name passive_control_16;
		
		};
		
	};
	
};

object triplex_meter{
	phases BS;
	name tpm17_tm_1;
	parent tm_1;
	groupid Residential_Meter;
	meter_power_consumption 2+11j;
	bill_mode HOURLY;
	monthly_fee 10.00;
	bill_day 1;
	power_market Market_1;
	nominal_voltage 120;

};

object house{
	parent tpm17_tm_1;
	name house17_tm_1;
	groupid Residential;
	schedule_skew -2186;
	floor_area 1784;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 6;
	Rroof 34.92;
	Rwall 24.95;
	Rfloor 25.09;
	glazing_layers 2;
	glass_type 2;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 5.22;
	airchange_per_hour 0.21;
	cooling_COP 3.0;
	air_temperature 68.67;
	mass_temperature 68.67;
	total_thermal_mass_per_floor_area 3.129;
	heating_system_type GAS;
	cooling_system_type ELECTRIC;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	heating_setpoint heating6*0.13+70.86;

	object controller{
		schedule_skew -2186;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 2.113;
		range_low -0.005;
		ramp_high 2.577;
		ramp_low 2.577;
		base_setpoint cooling2*0.52+75.94;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_8;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name house17_resp_tn_2;
		// Responsive load;
		schedule_skew -2186;
		base_power responsive_loads*0.83;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
	object ZIPload{
		// Unresponsive load;
		schedule_skew -2186;
		base_power unresponsive_loads*0.96;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
	object waterheater{
		schedule_skew -4398;
		heating_element_capacity 4.0 kW;
		tank_setpoint 126.6;
		temperature 132;
		thermostat_deadband 7.4;
		location INSIDE;
		tank_UA 2.3;
		demand small_3*1.00;
		tank_volume 50;
	
		object passive_controller{
			period 300;
			control_mode PROBABILITY_OFF;
			distribution_type NORMAL;
			observation_object Market_1;
			observation_property past_market.clearing_price;
			stdev_observation_property current_price_stdev_1h;
			expectation_object Market_1;
			expectation_property current_price_mean_1h;
			comfort_level 0.42;
			state_property override;
			name passive_control_17;
		
		};
		
	};
	
};

object triplex_meter{
	phases BS;
	name tpm18_tm_1;
	parent tm_1;
	groupid Residential_Meter;
	meter_power_consumption 2+11j;
	bill_mode HOURLY;
	monthly_fee 10.00;
	bill_day 1;
	power_market Market_1;
	nominal_voltage 120;

};

object house{
	parent tpm18_tm_1;
	name house18_tm_1;
	groupid Residential;
	schedule_skew -2790;
	floor_area 756;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Mobile Home 2;
	Rroof 10.92;
	Rwall 9.19;
	Rfloor 12.11;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.25;
	airchange_per_hour 0.75;
	cooling_COP 2.2;
	air_temperature 68.33;
	mass_temperature 68.33;
	total_thermal_mass_per_floor_area 2.600;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	cooling_setpoint 83.81;
	heating_setpoint 80.81;

	object controller{
		schedule_skew -2790;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high -2.559;
		range_low -0.005;
		ramp_high -2.488;
		ramp_low -2.488;
		base_setpoint heating5*0.22+67.49;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_9;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name house18_resp_tn_2;
		// Responsive load;
		schedule_skew -2790;
		base_power responsive_loads*0.63;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
	object ZIPload{
		// Unresponsive load;
		schedule_skew -2790;
		base_power unresponsive_loads*0.75;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
	object waterheater{
		schedule_skew -426;
		heating_element_capacity 5.5 kW;
		tank_setpoint 132.7;
		temperature 132;
		thermostat_deadband 4.3;
		location INSIDE;
		tank_UA 4.0;
		demand large_1*0.98;
		tank_volume 30;
	
		object passive_controller{
			period 300;
			control_mode PROBABILITY_OFF;
			distribution_type NORMAL;
			observation_object Market_1;
			observation_property past_market.clearing_price;
			stdev_observation_property current_price_stdev_1h;
			expectation_object Market_1;
			expectation_property current_price_mean_1h;
			comfort_level 0.51;
			state_property override;
			name passive_control_18;
		
		};
		
	};
	
};

object triplex_meter{
	phases BS;
	name tpm19_tm_1;
	parent tm_1;
	groupid Residential_Meter;
	meter_power_consumption 2+11j;
	bill_mode HOURLY;
	monthly_fee 10.00;
	bill_day 1;
	power_market Market_1;
	nominal_voltage 120;

};

object house{
	parent tpm19_tm_1;
	name house19_tm_1;
	groupid Residential;
	schedule_skew -1512;
	floor_area 2076;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 5;
	Rroof 36.13;
	Rwall 16.20;
	Rfloor 16.72;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 3.47;
	airchange_per_hour 0.43;
	cooling_COP 3.3;
	air_temperature 71.29;
	mass_temperature 71.29;
	total_thermal_mass_per_floor_area 3.529;
	heating_system_type GAS;
	cooling_system_type ELECTRIC;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	heating_setpoint heating3*1.07+67.22;

	object controller{
		schedule_skew -1512;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 2.440;
		range_low -0.005;
		ramp_high 2.512;
		ramp_low 2.512;
		base_setpoint cooling6*1.90+73.03;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_10;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name house19_resp_tn_2;
		// Responsive load;
		schedule_skew -1512;
		base_power responsive_loads*0.96;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
	object ZIPload{
		// Unresponsive load;
		schedule_skew -1512;
		base_power unresponsive_loads*1.11;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
	object waterheater{
		schedule_skew 2025;
		heating_element_capacity 4.0 kW;
		tank_setpoint 134.0;
		temperature 132;
		thermostat_deadband 5.4;
		location INSIDE;
		tank_UA 2.3;
		demand large_4*0.96;
		tank_volume 30;
	
		object passive_controller{
			period 300;
			control_mode PROBABILITY_OFF;
			distribution_type NORMAL;
			observation_object Market_1;
			observation_property past_market.clearing_price;
			stdev_observation_property current_price_stdev_1h;
			expectation_object Market_1;
			expectation_property current_price_mean_1h;
			comfort_level 0.49;
			state_property override;
			name passive_control_19;
		
		};
		
	};
	
};

object triplex_meter{
	phases BS;
	name tpm20_tm_1;
	parent tm_1;
	groupid Residential_Meter;
	meter_power_consumption 2+11j;
	bill_mode HOURLY;
	monthly_fee 10.00;
	bill_day 1;
	power_market Market_1;
	nominal_voltage 120;

};

object house{
	parent tpm20_tm_1;
	name house20_tm_1;
	groupid Residential;
	schedule_skew 2214;
	floor_area 1039;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Mobile Home 2;
	Rroof 11.96;
	Rwall 8.21;
	Rfloor 12.20;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.36;
	airchange_per_hour 0.70;
	cooling_COP 2.0;
	air_temperature 68.84;
	mass_temperature 68.84;
	total_thermal_mass_per_floor_area 3.802;
	heating_system_type GAS;
	cooling_system_type ELECTRIC;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	heating_setpoint heating1*0.18+64.72;

	object controller{
		schedule_skew 2214;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 2.773;
		range_low -0.005;
		ramp_high 2.445;
		ramp_low 2.445;
		base_setpoint cooling6*0.39+71.00;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_11;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name house20_resp_tn_2;
		// Responsive load;
		schedule_skew 2214;
		base_power responsive_loads*0.64;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
	object ZIPload{
		// Unresponsive load;
		schedule_skew 2214;
		base_power unresponsive_loads*0.76;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
};

object triplex_meter{
	phases BS;
	name tpm21_tm_1;
	parent tm_1;
	groupid Residential_Meter;
	meter_power_consumption 2+11j;
	bill_mode HOURLY;
	monthly_fee 10.00;
	bill_day 1;
	power_market Market_1;
	nominal_voltage 120;

};

object house{
	parent tpm21_tm_1;
	name house21_tm_1;
	groupid Residential;
	schedule_skew 1575;
	floor_area 692;
	number_of_stories 1;
	ceiling_height 9;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 1;
	Rroof 15.14;
	Rwall 11.58;
	Rfloor 9.12;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 1.78;
	airchange_per_hour 0.77;
	cooling_COP 2.7;
	air_temperature 69.77;
	mass_temperature 69.77;
	total_thermal_mass_per_floor_area 3.629;
	heating_system_type GAS;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	cooling_setpoint cooling2*0.90+75.59;
	heating_setpoint heating5*0.02+71.79;

	object ZIPload{
		name house21_resp_tn_2;
		// Responsive load;
		schedule_skew 1575;
		base_power responsive_loads*0.78;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
	object ZIPload{
		// Unresponsive load;
		schedule_skew 1575;
		base_power unresponsive_loads*0.73;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
};

object triplex_meter{
	phases BS;
	name tpm22_tm_1;
	parent tm_1;
	groupid Residential_Meter;
	meter_power_consumption 2+11j;
	bill_mode HOURLY;
	monthly_fee 10.00;
	bill_day 1;
	power_market Market_1;
	nominal_voltage 120;

};

object house{
	parent tpm22_tm_1;
	name house22_tm_1;
	groupid Residential;
	schedule_skew -1561;
	floor_area 2500;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 5;
	Rroof 37.82;
	Rwall 17.11;
	Rfloor 20.96;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 3.08;
	airchange_per_hour 0.43;
	cooling_COP 3.4;
	air_temperature 70.93;
	mass_temperature 70.93;
	total_thermal_mass_per_floor_area 3.696;
	heating_system_type GAS;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	cooling_setpoint cooling2*0.17+76.11;
	heating_setpoint heating4*1.51+71.28;

	object ZIPload{
		name house22_resp_tn_2;
		// Responsive load;
		schedule_skew -1561;
		base_power responsive_loads*1.18;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
	object ZIPload{
		// Unresponsive load;
		schedule_skew -1561;
		base_power unresponsive_loads*1.18;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	
	};
	
	object waterheater{
		schedule_skew -3093;
		heating_element_capacity 5.5 kW;
		tank_setpoint 123.7;
		temperature 132;
		thermostat_deadband 7.0;
		location INSIDE;
		tank_UA 3.1;
		demand large_2*0.97;
		tank_volume 70;
	
		object passive_controller{
			period 300;
			control_mode PROBABILITY_OFF;
			distribution_type NORMAL;
			observation_object Market_1;
			observation_property past_market.clearing_price;
			stdev_observation_property current_price_stdev_1h;
			expectation_object Market_1;
			expectation_property current_price_mean_1h;
			comfort_level 0.63;
			state_property override;
			name passive_control_20;
		
		};
		
	};
	
};

object triplex_line_configuration{
	name commercial_line_config;
	insulation_thickness 0.08;
	diameter 0.522;

	conductor_1 object triplex_line_conductor{
		resistance 0.48;
		geometric_mean_radius 0.0158;
	
	};
	
	conductor_2 object triplex_line_conductor{
		resistance 0.48;
		geometric_mean_radius 0.0158;
	
	};
	
	conductor_N object triplex_line_conductor{
		resistance 0.48;
		geometric_mean_radius 0.0158;
	
	};
	
};

object line_spacing{
	name line_spacing_commABC;
	distance_AB 53.19999999996 in;
	distance_BC 53.19999999996 in;
	distance_AC 53.19999999996 in;
	distance_AN 69.80000000004 in;
	distance_BN 69.80000000004 in;
	distance_CN 69.80000000004 in;

};

object overhead_line_conductor{
	name overhead_line_conductor_comm;
	//name 336.4;
	rating.summer.continuous 443.0;
	geometric_mean_radius 0.02270 ft;
	resistance 0.05230;

};

object line_configuration{
	name line_configuration_commABC;
	conductor_A overhead_line_conductor_comm;
	conductor_B overhead_line_conductor_comm;
	conductor_C overhead_line_conductor_comm;
	conductor_N overhead_line_conductor_comm;
	spacing line_spacing_commABC;

};

object line_configuration{
	name line_configuration_commAB;
	conductor_A overhead_line_conductor_comm;
	conductor_B overhead_line_conductor_comm;
	conductor_N overhead_line_conductor_comm;
	spacing line_spacing_commABC;

};

object line_configuration{
	name line_configuration_commAC;
	conductor_A overhead_line_conductor_comm;
	conductor_C overhead_line_conductor_comm;
	conductor_N overhead_line_conductor_comm;
	spacing line_spacing_commABC;

};

object line_configuration{
	name line_configuration_commBC;
	conductor_B overhead_line_conductor_comm;
	conductor_C overhead_line_conductor_comm;
	conductor_N overhead_line_conductor_comm;
	spacing line_spacing_commABC;

};

object line_configuration{
	name line_configuration_commA;
	conductor_A overhead_line_conductor_comm;
	conductor_N overhead_line_conductor_comm;
	spacing line_spacing_commABC;

};

object line_configuration{
	name line_configuration_commB;
	conductor_B overhead_line_conductor_comm;
	conductor_N overhead_line_conductor_comm;
	spacing line_spacing_commABC;

};

object line_configuration{
	name line_configuration_commC;
	conductor_C overhead_line_conductor_comm;
	conductor_N overhead_line_conductor_comm;
	spacing line_spacing_commABC;

};

object transformer_configuration{
	name CTTF_config_C_load_1;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	impedance 0.00033+0.0022j;
	shunt_impedance 100000+100000j;
	primary_voltage 480.000;
	secondary_voltage 207.846;
	powerC_rating 200 kVA;

};

object overhead_line{
	from load_1;
	to load_1_strip_node;
	phases CN;
	length 50ft;
	configuration line_configuration_commC;

};

object node{
	phases CN;
	name load_1_strip_node;
	nominal_voltage 480.000000;

};

object transformer{
	name load_1_CTTF_C_1;
	phases CS;
	from load_1_strip_node;
	to load_1_tn_C_1;
	groupid Distribution_Trans;
	configuration CTTF_config_C_load_1;

};

object triplex_node{
	name load_1_tn_C_1;
	phases CS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_1_tn_C_1;
	name load_1_tm_C_1;
	phases CS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_1_C1;
	groupid Commercial;
	schedule_skew 1800;
	parent load_1_tm_C_1;
	floor_area 2897;
	design_internal_gains 35596;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 2.36;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 68.66;
	mass_temperature 68.66;
	over_sizing_factor 0.1;
	cooling_COP 3.04;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 1800;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_12;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_1_C_1;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*2.73;
	
	};
	
	object ZIPload{
		name plugs_load_1_C_1;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.82;
	
	};
	
	object ZIPload{
		name wh_load_1_C_1;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*2.43;
	
	};
	
	object ZIPload{
		name ext_load_1_C_1;
		schedule_skew 1800;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*2.95;
	
	};
	
	object ZIPload{
		name occ_load_1_C_1;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*2.90;
	
	};
	
};

object transformer{
	name load_1_CTTF_C_2;
	phases CS;
	from load_1_strip_node;
	to load_1_tn_C_2;
	groupid Distribution_Trans;
	configuration CTTF_config_C_load_1;

};

object triplex_node{
	name load_1_tn_C_2;
	phases CS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_1_tn_C_2;
	name load_1_tm_C_2;
	phases CS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_1_C2;
	groupid Commercial;
	schedule_skew -3600;
	parent load_1_tm_C_2;
	floor_area 1449;
	design_internal_gains 17798;
	number_of_doors 1;
	aspect_ratio 3.00;
	total_thermal_mass_per_floor_area 2.36;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.4;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.25;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.030;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 68.14;
	mass_temperature 68.14;
	over_sizing_factor 0.1;
	cooling_COP 3.07;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -3600;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.375;
		range_low -0.005;
		ramp_high 2.725;
		ramp_low 2.725;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_13;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_1_C_2;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*1.69;
	
	};
	
	object ZIPload{
		name plugs_load_1_C_2;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*1.29;
	
	};
	
	object ZIPload{
		name wh_load_1_C_2;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*1.43;
	
	};
	
	object ZIPload{
		name ext_load_1_C_2;
		schedule_skew -3600;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*1.23;
	
	};
	
	object ZIPload{
		name occ_load_1_C_2;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*1.17;
	
	};
	
};

object transformer{
	name load_1_CTTF_C_3;
	phases CS;
	from load_1_strip_node;
	to load_1_tn_C_3;
	groupid Distribution_Trans;
	configuration CTTF_config_C_load_1;

};

object triplex_node{
	name load_1_tn_C_3;
	phases CS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_1_tn_C_3;
	name load_1_tm_C_3;
	phases CS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_1_C3;
	groupid Commercial;
	schedule_skew 1800;
	parent load_1_tm_C_3;
	floor_area 2897;
	design_internal_gains 35596;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 2.36;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 69.85;
	mass_temperature 69.85;
	over_sizing_factor 0.1;
	cooling_COP 2.93;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 1800;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.732;
		range_low -0.005;
		ramp_high 2.654;
		ramp_low 2.654;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_14;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_1_C_3;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*3.03;
	
	};
	
	object ZIPload{
		name plugs_load_1_C_3;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.47;
	
	};
	
	object ZIPload{
		name wh_load_1_C_3;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*3.09;
	
	};
	
	object ZIPload{
		name ext_load_1_C_3;
		schedule_skew 1800;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*3.46;
	
	};
	
	object ZIPload{
		name occ_load_1_C_3;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*2.76;
	
	};
	
};

object transformer{
	name load_1_CTTF_C_4;
	phases CS;
	from load_1_strip_node;
	to load_1_tn_C_4;
	groupid Distribution_Trans;
	configuration CTTF_config_C_load_1;

};

object triplex_node{
	name load_1_tn_C_4;
	phases CS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_1_tn_C_4;
	name load_1_tm_C_4;
	phases CS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_1_C4;
	groupid Commercial;
	schedule_skew 1800;
	parent load_1_tm_C_4;
	floor_area 1449;
	design_internal_gains 17798;
	number_of_doors 1;
	aspect_ratio 3.00;
	total_thermal_mass_per_floor_area 2.36;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.4;
	exterior_floor_fraction 2.000;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.63;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.030;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 68.24;
	mass_temperature 68.24;
	over_sizing_factor 0.1;
	cooling_COP 2.43;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 1800;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.155;
		range_low -0.005;
		ramp_high 2.369;
		ramp_low 2.369;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_15;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_1_C_4;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*1.67;
	
	};
	
	object ZIPload{
		name plugs_load_1_C_4;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*1.30;
	
	};
	
	object ZIPload{
		name wh_load_1_C_4;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*1.51;
	
	};
	
	object ZIPload{
		name ext_load_1_C_4;
		schedule_skew 1800;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*1.31;
	
	};
	
	object ZIPload{
		name occ_load_1_C_4;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*1.40;
	
	};
	
};

object transformer_configuration{
	name CTTF_config_A_load_2;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	impedance 0.00033+0.0022j;
	shunt_impedance 100000+100000j;
	primary_voltage 480.000;
	secondary_voltage 207.846;
	powerA_rating 100 kVA;

};

object transformer_configuration{
	name CTTF_config_B_load_2;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	impedance 0.00033+0.0022j;
	shunt_impedance 100000+100000j;
	primary_voltage 480.000;
	secondary_voltage 207.846;
	powerB_rating 100 kVA;

};

object transformer_configuration{
	name CTTF_config_C_load_2;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	impedance 0.00033+0.0022j;
	shunt_impedance 100000+100000j;
	primary_voltage 480.000;
	secondary_voltage 207.846;
	powerC_rating 100 kVA;

};

object overhead_line{
	from load_2;
	to load_2_strip_node;
	phases ABCN;
	length 50ft;
	configuration line_configuration_commABC;

};

object node{
	phases ABCN;
	name load_2_strip_node;
	nominal_voltage 480.000000;

};

object transformer{
	name load_2_CTTF_A_1;
	phases AS;
	from load_2_strip_node;
	to load_2_tn_A_1;
	groupid Distribution_Trans;
	configuration CTTF_config_A_load_2;

};

object triplex_node{
	name load_2_tn_A_1;
	phases AS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_2_tn_A_1;
	name load_2_tm_A_1;
	phases AS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_2_A1;
	groupid Commercial;
	schedule_skew 5400;
	parent load_2_tm_A_1;
	floor_area 2814;
	design_internal_gains 34569;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 5.10;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 70.09;
	mass_temperature 70.09;
	over_sizing_factor 0.1;
	cooling_COP 3.09;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 5400;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_16;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_2_A_1;
		schedule_skew 5400;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*2.50;
	
	};
	
	object ZIPload{
		name plugs_load_2_A_1;
		schedule_skew 5400;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.67;
	
	};
	
	object ZIPload{
		name wh_load_2_A_1;
		schedule_skew 5400;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*2.59;
	
	};
	
	object ZIPload{
		name ext_load_2_A_1;
		schedule_skew 5400;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*2.93;
	
	};
	
	object ZIPload{
		name occ_load_2_A_1;
		schedule_skew 5400;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*3.28;
	
	};
	
};

object transformer{
	name load_2_CTTF_A_2;
	phases AS;
	from load_2_strip_node;
	to load_2_tn_A_2;
	groupid Distribution_Trans;
	configuration CTTF_config_A_load_2;

};

object triplex_node{
	name load_2_tn_A_2;
	phases AS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_2_tn_A_2;
	name load_2_tm_A_2;
	phases AS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_2_A2;
	groupid Commercial;
	schedule_skew 1800;
	parent load_2_tm_A_2;
	floor_area 2814;
	design_internal_gains 34569;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 5.10;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 68.51;
	mass_temperature 68.51;
	over_sizing_factor 0.1;
	cooling_COP 2.64;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 1800;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.375;
		range_low -0.005;
		ramp_high 2.725;
		ramp_low 2.725;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_17;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_2_A_2;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*2.51;
	
	};
	
	object ZIPload{
		name plugs_load_2_A_2;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.31;
	
	};
	
	object ZIPload{
		name wh_load_2_A_2;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*3.15;
	
	};
	
	object ZIPload{
		name ext_load_2_A_2;
		schedule_skew 1800;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*2.61;
	
	};
	
	object ZIPload{
		name occ_load_2_A_2;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*2.29;
	
	};
	
};

object transformer{
	name load_2_CTTF_B_1;
	phases BS;
	from load_2_strip_node;
	to load_2_tn_B_1;
	groupid Distribution_Trans;
	configuration CTTF_config_B_load_2;

};

object triplex_node{
	name load_2_tn_B_1;
	phases BS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_2_tn_B_1;
	name load_2_tm_B_1;
	phases BS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_2_B1;
	groupid Commercial;
	schedule_skew 1800;
	parent load_2_tm_B_1;
	floor_area 1881;
	design_internal_gains 23110;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 3.52;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 69.73;
	mass_temperature 69.73;
	over_sizing_factor 0.1;
	cooling_COP 3.54;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 1800;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_18;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_2_B_1;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*1.73;
	
	};
	
	object ZIPload{
		name plugs_load_2_B_1;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.22;
	
	};
	
	object ZIPload{
		name wh_load_2_B_1;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*1.87;
	
	};
	
	object ZIPload{
		name ext_load_2_B_1;
		schedule_skew 1800;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*2.08;
	
	};
	
	object ZIPload{
		name occ_load_2_B_1;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*1.95;
	
	};
	
};

object transformer{
	name load_2_CTTF_B_2;
	phases BS;
	from load_2_strip_node;
	to load_2_tn_B_2;
	groupid Distribution_Trans;
	configuration CTTF_config_B_load_2;

};

object triplex_node{
	name load_2_tn_B_2;
	phases BS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_2_tn_B_2;
	name load_2_tm_B_2;
	phases BS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_2_B2;
	groupid Commercial;
	schedule_skew 3600;
	parent load_2_tm_B_2;
	floor_area 1881;
	design_internal_gains 23110;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 3.52;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 68.00;
	mass_temperature 68.00;
	over_sizing_factor 0.1;
	cooling_COP 2.48;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 3600;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.375;
		range_low -0.005;
		ramp_high 2.725;
		ramp_low 2.725;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_19;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_2_B_2;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*2.15;
	
	};
	
	object ZIPload{
		name plugs_load_2_B_2;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.25;
	
	};
	
	object ZIPload{
		name wh_load_2_B_2;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*1.58;
	
	};
	
	object ZIPload{
		name ext_load_2_B_2;
		schedule_skew 3600;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*2.15;
	
	};
	
	object ZIPload{
		name occ_load_2_B_2;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*2.15;
	
	};
	
};

object transformer{
	name load_2_CTTF_C_1;
	phases CS;
	from load_2_strip_node;
	to load_2_tn_C_1;
	groupid Distribution_Trans;
	configuration CTTF_config_C_load_2;

};

object triplex_node{
	name load_2_tn_C_1;
	phases CS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_2_tn_C_1;
	name load_2_tm_C_1;
	phases CS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_2_C1;
	groupid Commercial;
	schedule_skew 3600;
	parent load_2_tm_C_1;
	floor_area 1755;
	design_internal_gains 21566;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 3.91;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 71.03;
	mass_temperature 71.03;
	over_sizing_factor 0.1;
	cooling_COP 3.45;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 3600;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_20;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_2_C_1;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*1.65;
	
	};
	
	object ZIPload{
		name plugs_load_2_C_1;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.01;
	
	};
	
	object ZIPload{
		name wh_load_2_C_1;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*1.45;
	
	};
	
	object ZIPload{
		name ext_load_2_C_1;
		schedule_skew 3600;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*1.82;
	
	};
	
	object ZIPload{
		name occ_load_2_C_1;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*1.57;
	
	};
	
};

object transformer{
	name load_2_CTTF_C_2;
	phases CS;
	from load_2_strip_node;
	to load_2_tn_C_2;
	groupid Distribution_Trans;
	configuration CTTF_config_C_load_2;

};

object triplex_node{
	name load_2_tn_C_2;
	phases CS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_2_tn_C_2;
	name load_2_tm_C_2;
	phases CS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_2_C2;
	groupid Commercial;
	schedule_skew 3600;
	parent load_2_tm_C_2;
	floor_area 1755;
	design_internal_gains 21566;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 3.91;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 70.39;
	mass_temperature 70.39;
	over_sizing_factor 0.1;
	cooling_COP 3.10;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 3600;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.375;
		range_low -0.005;
		ramp_high 2.725;
		ramp_low 2.725;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_21;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_2_C_2;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*1.90;
	
	};
	
	object ZIPload{
		name plugs_load_2_C_2;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*1.71;
	
	};
	
	object ZIPload{
		name wh_load_2_C_2;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*1.74;
	
	};
	
	object ZIPload{
		name ext_load_2_C_2;
		schedule_skew 3600;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*1.81;
	
	};
	
	object ZIPload{
		name occ_load_2_C_2;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*1.64;
	
	};
	
};

object transformer_configuration{
	name CTTF_config_A_load_3;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	impedance 0.00033+0.0022j;
	shunt_impedance 100000+100000j;
	primary_voltage 480.000;
	secondary_voltage 207.846;
	powerA_rating 50 kVA;

};

object transformer_configuration{
	name CTTF_config_C_load_3;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	impedance 0.00033+0.0022j;
	shunt_impedance 100000+100000j;
	primary_voltage 480.000;
	secondary_voltage 207.846;
	powerC_rating 50 kVA;

};

object overhead_line{
	from load_3;
	to load_3_strip_node;
	phases ACN;
	length 50ft;
	configuration line_configuration_commAC;

};

object node{
	phases ACN;
	name load_3_strip_node;
	nominal_voltage 480.000000;

};

object transformer{
	name load_3_CTTF_A_1;
	phases AS;
	from load_3_strip_node;
	to load_3_tn_A_1;
	groupid Distribution_Trans;
	configuration CTTF_config_A_load_3;

};

object triplex_node{
	name load_3_tn_A_1;
	phases AS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_3_tn_A_1;
	name load_3_tm_A_1;
	phases AS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_3_A1;
	groupid Commercial;
	schedule_skew -3600;
	parent load_3_tm_A_1;
	floor_area 2282;
	design_internal_gains 28035;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 3.01;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 68.51;
	mass_temperature 68.51;
	over_sizing_factor 0.1;
	cooling_COP 2.70;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -3600;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_22;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_3_A_1;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*2.53;
	
	};
	
	object ZIPload{
		name plugs_load_3_A_1;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.14;
	
	};
	
	object ZIPload{
		name wh_load_3_A_1;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*2.03;
	
	};
	
	object ZIPload{
		name ext_load_3_A_1;
		schedule_skew -3600;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*2.56;
	
	};
	
	object ZIPload{
		name occ_load_3_A_1;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*2.40;
	
	};
	
};

object transformer{
	name load_3_CTTF_C_1;
	phases CS;
	from load_3_strip_node;
	to load_3_tn_C_1;
	groupid Distribution_Trans;
	configuration CTTF_config_C_load_3;

};

object triplex_node{
	name load_3_tn_C_1;
	phases CS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_3_tn_C_1;
	name load_3_tm_C_1;
	phases CS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_3_C1;
	groupid Commercial;
	schedule_skew -5400;
	parent load_3_tm_C_1;
	floor_area 2144;
	design_internal_gains 26348;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 4.22;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 69.82;
	mass_temperature 69.82;
	over_sizing_factor 0.1;
	cooling_COP 3.06;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -5400;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_23;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_3_C_1;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*2.00;
	
	};
	
	object ZIPload{
		name plugs_load_3_C_1;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.27;
	
	};
	
	object ZIPload{
		name wh_load_3_C_1;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*1.88;
	
	};
	
	object ZIPload{
		name ext_load_3_C_1;
		schedule_skew -5400;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*1.90;
	
	};
	
	object ZIPload{
		name occ_load_3_C_1;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*2.14;
	
	};
	
};

object transformer_configuration{
	name CTTF_config_C_load_4;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	impedance 0.00033+0.0022j;
	shunt_impedance 100000+100000j;
	primary_voltage 480.000;
	secondary_voltage 207.846;
	powerC_rating 200 kVA;

};

object overhead_line{
	from load_4;
	to load_4_strip_node;
	phases CN;
	length 50ft;
	configuration line_configuration_commC;

};

object node{
	phases CN;
	name load_4_strip_node;
	nominal_voltage 480.000000;

};

object transformer{
	name load_4_CTTF_C_1;
	phases CS;
	from load_4_strip_node;
	to load_4_tn_C_1;
	groupid Distribution_Trans;
	configuration CTTF_config_C_load_4;

};

object triplex_node{
	name load_4_tn_C_1;
	phases CS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_4_tn_C_1;
	name load_4_tm_C_1;
	phases CS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_4_C1;
	groupid Commercial;
	schedule_skew -0;
	parent load_4_tm_C_1;
	floor_area 1767;
	design_internal_gains 21709;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 4.71;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 68.53;
	mass_temperature 68.53;
	over_sizing_factor 0.1;
	cooling_COP 2.89;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -0;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_24;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_4_C_1;
		schedule_skew -0;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*2.02;
	
	};
	
	object ZIPload{
		name plugs_load_4_C_1;
		schedule_skew -0;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*1.96;
	
	};
	
	object ZIPload{
		name wh_load_4_C_1;
		schedule_skew -0;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*1.61;
	
	};
	
	object ZIPload{
		name ext_load_4_C_1;
		schedule_skew -0;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*1.58;
	
	};
	
	object ZIPload{
		name occ_load_4_C_1;
		schedule_skew -0;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*2.09;
	
	};
	
};

object transformer{
	name load_4_CTTF_C_2;
	phases CS;
	from load_4_strip_node;
	to load_4_tn_C_2;
	groupid Distribution_Trans;
	configuration CTTF_config_C_load_4;

};

object triplex_node{
	name load_4_tn_C_2;
	phases CS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_4_tn_C_2;
	name load_4_tm_C_2;
	phases CS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_4_C2;
	groupid Commercial;
	schedule_skew 3600;
	parent load_4_tm_C_2;
	floor_area 883;
	design_internal_gains 10854;
	number_of_doors 1;
	aspect_ratio 3.00;
	total_thermal_mass_per_floor_area 4.71;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.4;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.25;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.030;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 68.26;
	mass_temperature 68.26;
	over_sizing_factor 0.1;
	cooling_COP 2.85;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 3600;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.375;
		range_low -0.005;
		ramp_high 2.725;
		ramp_low 2.725;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_25;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_4_C_2;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*1.00;
	
	};
	
	object ZIPload{
		name plugs_load_4_C_2;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*0.81;
	
	};
	
	object ZIPload{
		name wh_load_4_C_2;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*0.72;
	
	};
	
	object ZIPload{
		name ext_load_4_C_2;
		schedule_skew 3600;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*0.84;
	
	};
	
	object ZIPload{
		name occ_load_4_C_2;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*0.76;
	
	};
	
};

object transformer{
	name load_4_CTTF_C_3;
	phases CS;
	from load_4_strip_node;
	to load_4_tn_C_3;
	groupid Distribution_Trans;
	configuration CTTF_config_C_load_4;

};

object triplex_node{
	name load_4_tn_C_3;
	phases CS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_4_tn_C_3;
	name load_4_tm_C_3;
	phases CS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_4_C3;
	groupid Commercial;
	schedule_skew 5400;
	parent load_4_tm_C_3;
	floor_area 1767;
	design_internal_gains 21709;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 4.71;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 68.86;
	mass_temperature 68.86;
	over_sizing_factor 0.1;
	cooling_COP 3.57;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 5400;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.732;
		range_low -0.005;
		ramp_high 2.654;
		ramp_low 2.654;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_26;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_4_C_3;
		schedule_skew 5400;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*1.56;
	
	};
	
	object ZIPload{
		name plugs_load_4_C_3;
		schedule_skew 5400;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*1.67;
	
	};
	
	object ZIPload{
		name wh_load_4_C_3;
		schedule_skew 5400;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*2.08;
	
	};
	
	object ZIPload{
		name ext_load_4_C_3;
		schedule_skew 5400;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*1.68;
	
	};
	
	object ZIPload{
		name occ_load_4_C_3;
		schedule_skew 5400;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*1.63;
	
	};
	
};

object transformer{
	name load_4_CTTF_C_4;
	phases CS;
	from load_4_strip_node;
	to load_4_tn_C_4;
	groupid Distribution_Trans;
	configuration CTTF_config_C_load_4;

};

object triplex_node{
	name load_4_tn_C_4;
	phases CS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_4_tn_C_4;
	name load_4_tm_C_4;
	phases CS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_4_C4;
	groupid Commercial;
	schedule_skew 3600;
	parent load_4_tm_C_4;
	floor_area 883;
	design_internal_gains 10854;
	number_of_doors 1;
	aspect_ratio 3.00;
	total_thermal_mass_per_floor_area 4.71;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.4;
	exterior_floor_fraction 2.000;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.63;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.030;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 69.48;
	mass_temperature 69.48;
	over_sizing_factor 0.1;
	cooling_COP 2.84;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 3600;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.155;
		range_low -0.005;
		ramp_high 2.369;
		ramp_low 2.369;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_27;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_4_C_4;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*0.78;
	
	};
	
	object ZIPload{
		name plugs_load_4_C_4;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*0.95;
	
	};
	
	object ZIPload{
		name wh_load_4_C_4;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*0.84;
	
	};
	
	object ZIPload{
		name ext_load_4_C_4;
		schedule_skew 3600;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*0.71;
	
	};
	
	object ZIPload{
		name occ_load_4_C_4;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*0.98;
	
	};
	
};

object transformer_configuration{
	name CTTF_config_C_load_5;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	impedance 0.00033+0.0022j;
	shunt_impedance 100000+100000j;
	primary_voltage 480.000;
	secondary_voltage 207.846;
	powerC_rating 200 kVA;

};

object overhead_line{
	from load_5;
	to load_5_strip_node;
	phases CN;
	length 50ft;
	configuration line_configuration_commC;

};

object node{
	phases CN;
	name load_5_strip_node;
	nominal_voltage 480.000000;

};

object transformer{
	name load_5_CTTF_C_1;
	phases CS;
	from load_5_strip_node;
	to load_5_tn_C_1;
	groupid Distribution_Trans;
	configuration CTTF_config_C_load_5;

};

object triplex_node{
	name load_5_tn_C_1;
	phases CS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_5_tn_C_1;
	name load_5_tm_C_1;
	phases CS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_5_C1;
	groupid Commercial;
	schedule_skew -3600;
	parent load_5_tm_C_1;
	floor_area 1743;
	design_internal_gains 21420;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 2.71;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 68.86;
	mass_temperature 68.86;
	over_sizing_factor 0.1;
	cooling_COP 3.25;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -3600;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_28;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_5_C_1;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*1.52;
	
	};
	
	object ZIPload{
		name plugs_load_5_C_1;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*1.72;
	
	};
	
	object ZIPload{
		name wh_load_5_C_1;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*1.85;
	
	};
	
	object ZIPload{
		name ext_load_5_C_1;
		schedule_skew -3600;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*1.99;
	
	};
	
	object ZIPload{
		name occ_load_5_C_1;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*1.68;
	
	};
	
};

object transformer{
	name load_5_CTTF_C_2;
	phases CS;
	from load_5_strip_node;
	to load_5_tn_C_2;
	groupid Distribution_Trans;
	configuration CTTF_config_C_load_5;

};

object triplex_node{
	name load_5_tn_C_2;
	phases CS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_5_tn_C_2;
	name load_5_tm_C_2;
	phases CS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_5_C2;
	groupid Commercial;
	schedule_skew -1800;
	parent load_5_tm_C_2;
	floor_area 872;
	design_internal_gains 10710;
	number_of_doors 1;
	aspect_ratio 3.00;
	total_thermal_mass_per_floor_area 2.71;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.4;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.25;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.030;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 69.62;
	mass_temperature 69.62;
	over_sizing_factor 0.1;
	cooling_COP 3.10;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -1800;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.375;
		range_low -0.005;
		ramp_high 2.725;
		ramp_low 2.725;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_29;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_5_C_2;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*0.77;
	
	};
	
	object ZIPload{
		name plugs_load_5_C_2;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*0.77;
	
	};
	
	object ZIPload{
		name wh_load_5_C_2;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*0.99;
	
	};
	
	object ZIPload{
		name ext_load_5_C_2;
		schedule_skew -1800;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*0.76;
	
	};
	
	object ZIPload{
		name occ_load_5_C_2;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*1.02;
	
	};
	
};

object transformer{
	name load_5_CTTF_C_3;
	phases CS;
	from load_5_strip_node;
	to load_5_tn_C_3;
	groupid Distribution_Trans;
	configuration CTTF_config_C_load_5;

};

object triplex_node{
	name load_5_tn_C_3;
	phases CS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_5_tn_C_3;
	name load_5_tm_C_3;
	phases CS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_5_C3;
	groupid Commercial;
	schedule_skew -5400;
	parent load_5_tm_C_3;
	floor_area 1743;
	design_internal_gains 21420;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 2.71;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 68.82;
	mass_temperature 68.82;
	over_sizing_factor 0.1;
	cooling_COP 2.52;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -5400;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.732;
		range_low -0.005;
		ramp_high 2.654;
		ramp_low 2.654;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_30;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_5_C_3;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*1.94;
	
	};
	
	object ZIPload{
		name plugs_load_5_C_3;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*1.49;
	
	};
	
	object ZIPload{
		name wh_load_5_C_3;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*1.82;
	
	};
	
	object ZIPload{
		name ext_load_5_C_3;
		schedule_skew -5400;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*1.86;
	
	};
	
	object ZIPload{
		name occ_load_5_C_3;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*1.75;
	
	};
	
};

object transformer{
	name load_5_CTTF_C_4;
	phases CS;
	from load_5_strip_node;
	to load_5_tn_C_4;
	groupid Distribution_Trans;
	configuration CTTF_config_C_load_5;

};

object triplex_node{
	name load_5_tn_C_4;
	phases CS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_5_tn_C_4;
	name load_5_tm_C_4;
	phases CS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_5_C4;
	groupid Commercial;
	schedule_skew -5400;
	parent load_5_tm_C_4;
	floor_area 872;
	design_internal_gains 10710;
	number_of_doors 1;
	aspect_ratio 3.00;
	total_thermal_mass_per_floor_area 2.71;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.4;
	exterior_floor_fraction 2.000;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.63;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.030;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 70.20;
	mass_temperature 70.20;
	over_sizing_factor 0.1;
	cooling_COP 3.44;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -5400;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.155;
		range_low -0.005;
		ramp_high 2.369;
		ramp_low 2.369;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_31;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_5_C_4;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*0.86;
	
	};
	
	object ZIPload{
		name plugs_load_5_C_4;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*1.02;
	
	};
	
	object ZIPload{
		name wh_load_5_C_4;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*0.81;
	
	};
	
	object ZIPload{
		name ext_load_5_C_4;
		schedule_skew -5400;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*0.76;
	
	};
	
	object ZIPload{
		name occ_load_5_C_4;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*0.82;
	
	};
	
};

object transformer_configuration{
	name CTTF_config_A_load_6;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	impedance 0.00033+0.0022j;
	shunt_impedance 100000+100000j;
	primary_voltage 480.000;
	secondary_voltage 207.846;
	powerA_rating 100 kVA;

};

object transformer_configuration{
	name CTTF_config_B_load_6;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	impedance 0.00033+0.0022j;
	shunt_impedance 100000+100000j;
	primary_voltage 480.000;
	secondary_voltage 207.846;
	powerB_rating 100 kVA;

};

object transformer_configuration{
	name CTTF_config_C_load_6;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	impedance 0.00033+0.0022j;
	shunt_impedance 100000+100000j;
	primary_voltage 480.000;
	secondary_voltage 207.846;
	powerC_rating 100 kVA;

};

object overhead_line{
	from load_6;
	to load_6_strip_node;
	phases ABCN;
	length 50ft;
	configuration line_configuration_commABC;

};

object node{
	phases ABCN;
	name load_6_strip_node;
	nominal_voltage 480.000000;

};

object transformer{
	name load_6_CTTF_A_1;
	phases AS;
	from load_6_strip_node;
	to load_6_tn_A_1;
	groupid Distribution_Trans;
	configuration CTTF_config_A_load_6;

};

object triplex_node{
	name load_6_tn_A_1;
	phases AS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_6_tn_A_1;
	name load_6_tm_A_1;
	phases AS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_6_A1;
	groupid Commercial;
	schedule_skew -5400;
	parent load_6_tm_A_1;
	floor_area 2147;
	design_internal_gains 26378;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 3.20;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 71.33;
	mass_temperature 71.33;
	over_sizing_factor 0.1;
	cooling_COP 2.44;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -5400;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_32;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_6_A_1;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*2.41;
	
	};
	
	object ZIPload{
		name plugs_load_6_A_1;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.56;
	
	};
	
	object ZIPload{
		name wh_load_6_A_1;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*2.57;
	
	};
	
	object ZIPload{
		name ext_load_6_A_1;
		schedule_skew -5400;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*1.72;
	
	};
	
	object ZIPload{
		name occ_load_6_A_1;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*2.35;
	
	};
	
};

object transformer{
	name load_6_CTTF_A_2;
	phases AS;
	from load_6_strip_node;
	to load_6_tn_A_2;
	groupid Distribution_Trans;
	configuration CTTF_config_A_load_6;

};

object triplex_node{
	name load_6_tn_A_2;
	phases AS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_6_tn_A_2;
	name load_6_tm_A_2;
	phases AS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_6_A2;
	groupid Commercial;
	schedule_skew -3600;
	parent load_6_tm_A_2;
	floor_area 2147;
	design_internal_gains 26378;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 3.20;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 68.27;
	mass_temperature 68.27;
	over_sizing_factor 0.1;
	cooling_COP 3.11;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -3600;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.375;
		range_low -0.005;
		ramp_high 2.725;
		ramp_low 2.725;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_33;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_6_A_2;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*1.73;
	
	};
	
	object ZIPload{
		name plugs_load_6_A_2;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*1.98;
	
	};
	
	object ZIPload{
		name wh_load_6_A_2;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*1.91;
	
	};
	
	object ZIPload{
		name ext_load_6_A_2;
		schedule_skew -3600;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*2.33;
	
	};
	
	object ZIPload{
		name occ_load_6_A_2;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*2.55;
	
	};
	
};

object transformer{
	name load_6_CTTF_B_1;
	phases BS;
	from load_6_strip_node;
	to load_6_tn_B_1;
	groupid Distribution_Trans;
	configuration CTTF_config_B_load_6;

};

object triplex_node{
	name load_6_tn_B_1;
	phases BS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_6_tn_B_1;
	name load_6_tm_B_1;
	phases BS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_6_B1;
	groupid Commercial;
	schedule_skew 1800;
	parent load_6_tm_B_1;
	floor_area 2780;
	design_internal_gains 34159;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 2.39;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 70.55;
	mass_temperature 70.55;
	over_sizing_factor 0.1;
	cooling_COP 2.84;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 1800;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_34;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_6_B_1;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*2.58;
	
	};
	
	object ZIPload{
		name plugs_load_6_B_1;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*3.09;
	
	};
	
	object ZIPload{
		name wh_load_6_B_1;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*3.30;
	
	};
	
	object ZIPload{
		name ext_load_6_B_1;
		schedule_skew 1800;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*3.16;
	
	};
	
	object ZIPload{
		name occ_load_6_B_1;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*3.19;
	
	};
	
};

object transformer{
	name load_6_CTTF_B_2;
	phases BS;
	from load_6_strip_node;
	to load_6_tn_B_2;
	groupid Distribution_Trans;
	configuration CTTF_config_B_load_6;

};

object triplex_node{
	name load_6_tn_B_2;
	phases BS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_6_tn_B_2;
	name load_6_tm_B_2;
	phases BS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_6_B2;
	groupid Commercial;
	schedule_skew -1800;
	parent load_6_tm_B_2;
	floor_area 2780;
	design_internal_gains 34159;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 2.39;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 68.09;
	mass_temperature 68.09;
	over_sizing_factor 0.1;
	cooling_COP 3.38;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -1800;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.375;
		range_low -0.005;
		ramp_high 2.725;
		ramp_low 2.725;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_35;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_6_B_2;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*3.32;
	
	};
	
	object ZIPload{
		name plugs_load_6_B_2;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.37;
	
	};
	
	object ZIPload{
		name wh_load_6_B_2;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*3.18;
	
	};
	
	object ZIPload{
		name ext_load_6_B_2;
		schedule_skew -1800;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*3.26;
	
	};
	
	object ZIPload{
		name occ_load_6_B_2;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*2.93;
	
	};
	
};

object transformer{
	name load_6_CTTF_C_1;
	phases CS;
	from load_6_strip_node;
	to load_6_tn_C_1;
	groupid Distribution_Trans;
	configuration CTTF_config_C_load_6;

};

object triplex_node{
	name load_6_tn_C_1;
	phases CS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_6_tn_C_1;
	name load_6_tm_C_1;
	phases CS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_6_C1;
	groupid Commercial;
	schedule_skew 1800;
	parent load_6_tm_C_1;
	floor_area 2812;
	design_internal_gains 34554;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 4.87;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 68.82;
	mass_temperature 68.82;
	over_sizing_factor 0.1;
	cooling_COP 2.70;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 1800;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_36;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_6_C_1;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*3.30;
	
	};
	
	object ZIPload{
		name plugs_load_6_C_1;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.67;
	
	};
	
	object ZIPload{
		name wh_load_6_C_1;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*2.39;
	
	};
	
	object ZIPload{
		name ext_load_6_C_1;
		schedule_skew 1800;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*3.32;
	
	};
	
	object ZIPload{
		name occ_load_6_C_1;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*2.51;
	
	};
	
};

object transformer{
	name load_6_CTTF_C_2;
	phases CS;
	from load_6_strip_node;
	to load_6_tn_C_2;
	groupid Distribution_Trans;
	configuration CTTF_config_C_load_6;

};

object triplex_node{
	name load_6_tn_C_2;
	phases CS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_6_tn_C_2;
	name load_6_tm_C_2;
	phases CS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_6_C2;
	groupid Commercial;
	schedule_skew -5400;
	parent load_6_tm_C_2;
	floor_area 2812;
	design_internal_gains 34554;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 4.87;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 71.17;
	mass_temperature 71.17;
	over_sizing_factor 0.1;
	cooling_COP 2.65;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -5400;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.375;
		range_low -0.005;
		ramp_high 2.725;
		ramp_low 2.725;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_37;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_6_C_2;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*2.40;
	
	};
	
	object ZIPload{
		name plugs_load_6_C_2;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.93;
	
	};
	
	object ZIPload{
		name wh_load_6_C_2;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*2.77;
	
	};
	
	object ZIPload{
		name ext_load_6_C_2;
		schedule_skew -5400;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*3.25;
	
	};
	
	object ZIPload{
		name occ_load_6_C_2;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*2.92;
	
	};
	
};

object transformer_configuration{
	name CTTF_config_A_load_7;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	impedance 0.00033+0.0022j;
	shunt_impedance 100000+100000j;
	primary_voltage 480.000;
	secondary_voltage 207.846;
	powerA_rating 150 kVA;

};

object overhead_line{
	from load_7;
	to load_7_strip_node;
	phases AN;
	length 50ft;
	configuration line_configuration_commA;

};

object node{
	phases AN;
	name load_7_strip_node;
	nominal_voltage 480.000000;

};

object transformer{
	name load_7_CTTF_A_1;
	phases AS;
	from load_7_strip_node;
	to load_7_tn_A_1;
	groupid Distribution_Trans;
	configuration CTTF_config_A_load_7;

};

object triplex_node{
	name load_7_tn_A_1;
	phases AS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_7_tn_A_1;
	name load_7_tm_A_1;
	phases AS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_7_A1;
	groupid Commercial;
	schedule_skew -5400;
	parent load_7_tm_A_1;
	floor_area 2725;
	design_internal_gains 33476;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 4.86;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 69.71;
	mass_temperature 69.71;
	over_sizing_factor 0.1;
	cooling_COP 2.55;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -5400;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_38;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_7_A_1;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*3.13;
	
	};
	
	object ZIPload{
		name plugs_load_7_A_1;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.38;
	
	};
	
	object ZIPload{
		name wh_load_7_A_1;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*2.57;
	
	};
	
	object ZIPload{
		name ext_load_7_A_1;
		schedule_skew -5400;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*3.23;
	
	};
	
	object ZIPload{
		name occ_load_7_A_1;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*2.34;
	
	};
	
};

object transformer{
	name load_7_CTTF_A_2;
	phases AS;
	from load_7_strip_node;
	to load_7_tn_A_2;
	groupid Distribution_Trans;
	configuration CTTF_config_A_load_7;

};

object triplex_node{
	name load_7_tn_A_2;
	phases AS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_7_tn_A_2;
	name load_7_tm_A_2;
	phases AS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_7_A2;
	groupid Commercial;
	schedule_skew 1800;
	parent load_7_tm_A_2;
	floor_area 2725;
	design_internal_gains 33476;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 4.86;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 71.53;
	mass_temperature 71.53;
	over_sizing_factor 0.1;
	cooling_COP 2.68;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 1800;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.375;
		range_low -0.005;
		ramp_high 2.725;
		ramp_low 2.725;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_39;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_7_A_2;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*2.82;
	
	};
	
	object ZIPload{
		name plugs_load_7_A_2;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.56;
	
	};
	
	object ZIPload{
		name wh_load_7_A_2;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*2.38;
	
	};
	
	object ZIPload{
		name ext_load_7_A_2;
		schedule_skew 1800;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*3.22;
	
	};
	
	object ZIPload{
		name occ_load_7_A_2;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*2.19;
	
	};
	
};

object transformer{
	name load_7_CTTF_A_3;
	phases AS;
	from load_7_strip_node;
	to load_7_tn_A_3;
	groupid Distribution_Trans;
	configuration CTTF_config_A_load_7;

};

object triplex_node{
	name load_7_tn_A_3;
	phases AS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_7_tn_A_3;
	name load_7_tm_A_3;
	phases AS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_7_A3;
	groupid Commercial;
	schedule_skew -1800;
	parent load_7_tm_A_3;
	floor_area 1362;
	design_internal_gains 16738;
	number_of_doors 1;
	aspect_ratio 3.00;
	total_thermal_mass_per_floor_area 4.86;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.4;
	exterior_floor_fraction 2.000;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.63;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.030;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 69.11;
	mass_temperature 69.11;
	over_sizing_factor 0.1;
	cooling_COP 2.45;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -1800;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.732;
		range_low -0.005;
		ramp_high 2.654;
		ramp_low 2.654;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_40;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_7_A_3;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*1.44;
	
	};
	
	object ZIPload{
		name plugs_load_7_A_3;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*1.39;
	
	};
	
	object ZIPload{
		name wh_load_7_A_3;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*1.62;
	
	};
	
	object ZIPload{
		name ext_load_7_A_3;
		schedule_skew -1800;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*1.09;
	
	};
	
	object ZIPload{
		name occ_load_7_A_3;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*1.40;
	
	};
	
};

object transformer_configuration{
	name CTTF_config_A_load_8;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	impedance 0.00033+0.0022j;
	shunt_impedance 100000+100000j;
	primary_voltage 480.000;
	secondary_voltage 207.846;
	powerA_rating 100 kVA;

};

object transformer_configuration{
	name CTTF_config_B_load_8;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	impedance 0.00033+0.0022j;
	shunt_impedance 100000+100000j;
	primary_voltage 480.000;
	secondary_voltage 207.846;
	powerB_rating 100 kVA;

};

object transformer_configuration{
	name CTTF_config_C_load_8;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	impedance 0.00033+0.0022j;
	shunt_impedance 100000+100000j;
	primary_voltage 480.000;
	secondary_voltage 207.846;
	powerC_rating 100 kVA;

};

object overhead_line{
	from load_8;
	to load_8_strip_node;
	phases ABCN;
	length 50ft;
	configuration line_configuration_commABC;

};

object node{
	phases ABCN;
	name load_8_strip_node;
	nominal_voltage 480.000000;

};

object transformer{
	name load_8_CTTF_A_1;
	phases AS;
	from load_8_strip_node;
	to load_8_tn_A_1;
	groupid Distribution_Trans;
	configuration CTTF_config_A_load_8;

};

object triplex_node{
	name load_8_tn_A_1;
	phases AS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_8_tn_A_1;
	name load_8_tm_A_1;
	phases AS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_8_A1;
	groupid Commercial;
	schedule_skew 3600;
	parent load_8_tm_A_1;
	floor_area 1941;
	design_internal_gains 23850;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 4.70;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 70.27;
	mass_temperature 70.27;
	over_sizing_factor 0.1;
	cooling_COP 3.28;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 3600;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_41;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_8_A_1;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*1.70;
	
	};
	
	object ZIPload{
		name plugs_load_8_A_1;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.08;
	
	};
	
	object ZIPload{
		name wh_load_8_A_1;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*1.67;
	
	};
	
	object ZIPload{
		name ext_load_8_A_1;
		schedule_skew 3600;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*2.20;
	
	};
	
	object ZIPload{
		name occ_load_8_A_1;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*2.15;
	
	};
	
};

object transformer{
	name load_8_CTTF_A_2;
	phases AS;
	from load_8_strip_node;
	to load_8_tn_A_2;
	groupid Distribution_Trans;
	configuration CTTF_config_A_load_8;

};

object triplex_node{
	name load_8_tn_A_2;
	phases AS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_8_tn_A_2;
	name load_8_tm_A_2;
	phases AS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_8_A2;
	groupid Commercial;
	schedule_skew 1800;
	parent load_8_tm_A_2;
	floor_area 1941;
	design_internal_gains 23850;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 4.70;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 70.70;
	mass_temperature 70.70;
	over_sizing_factor 0.1;
	cooling_COP 2.85;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 1800;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.375;
		range_low -0.005;
		ramp_high 2.725;
		ramp_low 2.725;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_42;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_8_A_2;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*2.16;
	
	};
	
	object ZIPload{
		name plugs_load_8_A_2;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*1.59;
	
	};
	
	object ZIPload{
		name wh_load_8_A_2;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*2.11;
	
	};
	
	object ZIPload{
		name ext_load_8_A_2;
		schedule_skew 1800;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*2.10;
	
	};
	
	object ZIPload{
		name occ_load_8_A_2;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*1.56;
	
	};
	
};

object transformer{
	name load_8_CTTF_B_1;
	phases BS;
	from load_8_strip_node;
	to load_8_tn_B_1;
	groupid Distribution_Trans;
	configuration CTTF_config_B_load_8;

};

object triplex_node{
	name load_8_tn_B_1;
	phases BS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_8_tn_B_1;
	name load_8_tm_B_1;
	phases BS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_8_B1;
	groupid Commercial;
	schedule_skew -1800;
	parent load_8_tm_B_1;
	floor_area 1871;
	design_internal_gains 22994;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 4.19;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 69.07;
	mass_temperature 69.07;
	over_sizing_factor 0.1;
	cooling_COP 2.69;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -1800;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_43;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_8_B_1;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*2.03;
	
	};
	
	object ZIPload{
		name plugs_load_8_B_1;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*1.75;
	
	};
	
	object ZIPload{
		name wh_load_8_B_1;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*1.58;
	
	};
	
	object ZIPload{
		name ext_load_8_B_1;
		schedule_skew -1800;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*2.01;
	
	};
	
	object ZIPload{
		name occ_load_8_B_1;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*2.01;
	
	};
	
};

object transformer{
	name load_8_CTTF_B_2;
	phases BS;
	from load_8_strip_node;
	to load_8_tn_B_2;
	groupid Distribution_Trans;
	configuration CTTF_config_B_load_8;

};

object triplex_node{
	name load_8_tn_B_2;
	phases BS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_8_tn_B_2;
	name load_8_tm_B_2;
	phases BS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_8_B2;
	groupid Commercial;
	schedule_skew 1800;
	parent load_8_tm_B_2;
	floor_area 1871;
	design_internal_gains 22994;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 4.19;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 70.14;
	mass_temperature 70.14;
	over_sizing_factor 0.1;
	cooling_COP 2.78;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 1800;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.375;
		range_low -0.005;
		ramp_high 2.725;
		ramp_low 2.725;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_44;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_8_B_2;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*1.86;
	
	};
	
	object ZIPload{
		name plugs_load_8_B_2;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*1.89;
	
	};
	
	object ZIPload{
		name wh_load_8_B_2;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*1.67;
	
	};
	
	object ZIPload{
		name ext_load_8_B_2;
		schedule_skew 1800;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*2.15;
	
	};
	
	object ZIPload{
		name occ_load_8_B_2;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*1.64;
	
	};
	
};

object transformer{
	name load_8_CTTF_C_1;
	phases CS;
	from load_8_strip_node;
	to load_8_tn_C_1;
	groupid Distribution_Trans;
	configuration CTTF_config_C_load_8;

};

object triplex_node{
	name load_8_tn_C_1;
	phases CS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_8_tn_C_1;
	name load_8_tm_C_1;
	phases CS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_8_C1;
	groupid Commercial;
	schedule_skew 0;
	parent load_8_tm_C_1;
	floor_area 3068;
	design_internal_gains 37699;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 4.93;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 69.05;
	mass_temperature 69.05;
	over_sizing_factor 0.1;
	cooling_COP 3.31;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 0;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_45;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_8_C_1;
		schedule_skew 0;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*3.42;
	
	};
	
	object ZIPload{
		name plugs_load_8_C_1;
		schedule_skew 0;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.79;
	
	};
	
	object ZIPload{
		name wh_load_8_C_1;
		schedule_skew 0;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*3.61;
	
	};
	
	object ZIPload{
		name ext_load_8_C_1;
		schedule_skew 0;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*2.92;
	
	};
	
	object ZIPload{
		name occ_load_8_C_1;
		schedule_skew 0;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*3.02;
	
	};
	
};

object transformer{
	name load_8_CTTF_C_2;
	phases CS;
	from load_8_strip_node;
	to load_8_tn_C_2;
	groupid Distribution_Trans;
	configuration CTTF_config_C_load_8;

};

object triplex_node{
	name load_8_tn_C_2;
	phases CS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_8_tn_C_2;
	name load_8_tm_C_2;
	phases CS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_8_C2;
	groupid Commercial;
	schedule_skew 1800;
	parent load_8_tm_C_2;
	floor_area 3068;
	design_internal_gains 37699;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 4.93;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 68.13;
	mass_temperature 68.13;
	over_sizing_factor 0.1;
	cooling_COP 3.13;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 1800;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.375;
		range_low -0.005;
		ramp_high 2.725;
		ramp_low 2.725;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_46;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_8_C_2;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*2.84;
	
	};
	
	object ZIPload{
		name plugs_load_8_C_2;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.80;
	
	};
	
	object ZIPload{
		name wh_load_8_C_2;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*2.72;
	
	};
	
	object ZIPload{
		name ext_load_8_C_2;
		schedule_skew 1800;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*3.05;
	
	};
	
	object ZIPload{
		name occ_load_8_C_2;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*3.37;
	
	};
	
};

object transformer_configuration{
	name CTTF_config_B_load_9;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	impedance 0.00033+0.0022j;
	shunt_impedance 100000+100000j;
	primary_voltage 480.000;
	secondary_voltage 207.846;
	powerB_rating 100 kVA;

};

object overhead_line{
	from load_9;
	to load_9_strip_node;
	phases BN;
	length 50ft;
	configuration line_configuration_commB;

};

object node{
	phases BN;
	name load_9_strip_node;
	nominal_voltage 480.000000;

};

object transformer{
	name load_9_CTTF_B_1;
	phases BS;
	from load_9_strip_node;
	to load_9_tn_B_1;
	groupid Distribution_Trans;
	configuration CTTF_config_B_load_9;

};

object triplex_node{
	name load_9_tn_B_1;
	phases BS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_9_tn_B_1;
	name load_9_tm_B_1;
	phases BS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_9_B1;
	groupid Commercial;
	schedule_skew -5400;
	parent load_9_tm_B_1;
	floor_area 2260;
	design_internal_gains 27765;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 3.29;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 71.86;
	mass_temperature 71.86;
	over_sizing_factor 0.1;
	cooling_COP 2.45;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -5400;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_47;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_9_B_1;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*1.88;
	
	};
	
	object ZIPload{
		name plugs_load_9_B_1;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.08;
	
	};
	
	object ZIPload{
		name wh_load_9_B_1;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*1.92;
	
	};
	
	object ZIPload{
		name ext_load_9_B_1;
		schedule_skew -5400;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*1.81;
	
	};
	
	object ZIPload{
		name occ_load_9_B_1;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*2.46;
	
	};
	
};

object transformer{
	name load_9_CTTF_B_2;
	phases BS;
	from load_9_strip_node;
	to load_9_tn_B_2;
	groupid Distribution_Trans;
	configuration CTTF_config_B_load_9;

};

object triplex_node{
	name load_9_tn_B_2;
	phases BS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_9_tn_B_2;
	name load_9_tm_B_2;
	phases BS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_9_B2;
	groupid Commercial;
	schedule_skew 0;
	parent load_9_tm_B_2;
	floor_area 2260;
	design_internal_gains 27765;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 3.29;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 69.05;
	mass_temperature 69.05;
	over_sizing_factor 0.1;
	cooling_COP 2.47;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 0;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.375;
		range_low -0.005;
		ramp_high 2.725;
		ramp_low 2.725;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_48;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_9_B_2;
		schedule_skew 0;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*1.87;
	
	};
	
	object ZIPload{
		name plugs_load_9_B_2;
		schedule_skew 0;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*1.85;
	
	};
	
	object ZIPload{
		name wh_load_9_B_2;
		schedule_skew 0;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*1.85;
	
	};
	
	object ZIPload{
		name ext_load_9_B_2;
		schedule_skew 0;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*2.62;
	
	};
	
	object ZIPload{
		name occ_load_9_B_2;
		schedule_skew 0;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*2.27;
	
	};
	
};

object transformer_configuration{
	name CTTF_config_A_load_10;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	impedance 0.00033+0.0022j;
	shunt_impedance 100000+100000j;
	primary_voltage 480.000;
	secondary_voltage 207.846;
	powerA_rating 100 kVA;

};

object transformer_configuration{
	name CTTF_config_B_load_10;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	impedance 0.00033+0.0022j;
	shunt_impedance 100000+100000j;
	primary_voltage 480.000;
	secondary_voltage 207.846;
	powerB_rating 100 kVA;

};

object transformer_configuration{
	name CTTF_config_C_load_10;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	impedance 0.00033+0.0022j;
	shunt_impedance 100000+100000j;
	primary_voltage 480.000;
	secondary_voltage 207.846;
	powerC_rating 100 kVA;

};

object overhead_line{
	from load_10;
	to load_10_strip_node;
	phases ABCN;
	length 50ft;
	configuration line_configuration_commABC;

};

object node{
	phases ABCN;
	name load_10_strip_node;
	nominal_voltage 480.000000;

};

object transformer{
	name load_10_CTTF_A_1;
	phases AS;
	from load_10_strip_node;
	to load_10_tn_A_1;
	groupid Distribution_Trans;
	configuration CTTF_config_A_load_10;

};

object triplex_node{
	name load_10_tn_A_1;
	phases AS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_10_tn_A_1;
	name load_10_tm_A_1;
	phases AS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_10_A1;
	groupid Commercial;
	schedule_skew 1800;
	parent load_10_tm_A_1;
	floor_area 2352;
	design_internal_gains 28902;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 3.51;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 71.17;
	mass_temperature 71.17;
	over_sizing_factor 0.1;
	cooling_COP 2.55;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 1800;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_49;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_10_A_1;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*2.34;
	
	};
	
	object ZIPload{
		name plugs_load_10_A_1;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.25;
	
	};
	
	object ZIPload{
		name wh_load_10_A_1;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*1.98;
	
	};
	
	object ZIPload{
		name ext_load_10_A_1;
		schedule_skew 1800;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*2.35;
	
	};
	
	object ZIPload{
		name occ_load_10_A_1;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*1.90;
	
	};
	
};

object transformer{
	name load_10_CTTF_A_2;
	phases AS;
	from load_10_strip_node;
	to load_10_tn_A_2;
	groupid Distribution_Trans;
	configuration CTTF_config_A_load_10;

};

object triplex_node{
	name load_10_tn_A_2;
	phases AS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_10_tn_A_2;
	name load_10_tm_A_2;
	phases AS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_10_A2;
	groupid Commercial;
	schedule_skew 3600;
	parent load_10_tm_A_2;
	floor_area 2352;
	design_internal_gains 28902;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 3.51;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 68.55;
	mass_temperature 68.55;
	over_sizing_factor 0.1;
	cooling_COP 3.18;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 3600;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.375;
		range_low -0.005;
		ramp_high 2.725;
		ramp_low 2.725;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_50;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_10_A_2;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*2.36;
	
	};
	
	object ZIPload{
		name plugs_load_10_A_2;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.15;
	
	};
	
	object ZIPload{
		name wh_load_10_A_2;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*2.55;
	
	};
	
	object ZIPload{
		name ext_load_10_A_2;
		schedule_skew 3600;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*2.04;
	
	};
	
	object ZIPload{
		name occ_load_10_A_2;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*1.88;
	
	};
	
};

object transformer{
	name load_10_CTTF_B_1;
	phases BS;
	from load_10_strip_node;
	to load_10_tn_B_1;
	groupid Distribution_Trans;
	configuration CTTF_config_B_load_10;

};

object triplex_node{
	name load_10_tn_B_1;
	phases BS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_10_tn_B_1;
	name load_10_tm_B_1;
	phases BS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_10_B1;
	groupid Commercial;
	schedule_skew 3600;
	parent load_10_tm_B_1;
	floor_area 2641;
	design_internal_gains 32452;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 4.41;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 68.33;
	mass_temperature 68.33;
	over_sizing_factor 0.1;
	cooling_COP 2.78;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 3600;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_51;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_10_B_1;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*2.30;
	
	};
	
	object ZIPload{
		name plugs_load_10_B_1;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.63;
	
	};
	
	object ZIPload{
		name wh_load_10_B_1;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*3.02;
	
	};
	
	object ZIPload{
		name ext_load_10_B_1;
		schedule_skew 3600;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*2.79;
	
	};
	
	object ZIPload{
		name occ_load_10_B_1;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*2.15;
	
	};
	
};

object transformer{
	name load_10_CTTF_B_2;
	phases BS;
	from load_10_strip_node;
	to load_10_tn_B_2;
	groupid Distribution_Trans;
	configuration CTTF_config_B_load_10;

};

object triplex_node{
	name load_10_tn_B_2;
	phases BS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_10_tn_B_2;
	name load_10_tm_B_2;
	phases BS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_10_B2;
	groupid Commercial;
	schedule_skew -5400;
	parent load_10_tm_B_2;
	floor_area 2641;
	design_internal_gains 32452;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 4.41;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 69.88;
	mass_temperature 69.88;
	over_sizing_factor 0.1;
	cooling_COP 3.02;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -5400;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.375;
		range_low -0.005;
		ramp_high 2.725;
		ramp_low 2.725;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_52;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_10_B_2;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*3.05;
	
	};
	
	object ZIPload{
		name plugs_load_10_B_2;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.58;
	
	};
	
	object ZIPload{
		name wh_load_10_B_2;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*2.64;
	
	};
	
	object ZIPload{
		name ext_load_10_B_2;
		schedule_skew -5400;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*2.56;
	
	};
	
	object ZIPload{
		name occ_load_10_B_2;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*2.33;
	
	};
	
};

object transformer{
	name load_10_CTTF_C_1;
	phases CS;
	from load_10_strip_node;
	to load_10_tn_C_1;
	groupid Distribution_Trans;
	configuration CTTF_config_C_load_10;

};

object triplex_node{
	name load_10_tn_C_1;
	phases CS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_10_tn_C_1;
	name load_10_tm_C_1;
	phases CS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_10_C1;
	groupid Commercial;
	schedule_skew -1800;
	parent load_10_tm_C_1;
	floor_area 2802;
	design_internal_gains 34433;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 3.97;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 70.47;
	mass_temperature 70.47;
	over_sizing_factor 0.1;
	cooling_COP 2.90;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -1800;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_53;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_10_C_1;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*3.16;
	
	};
	
	object ZIPload{
		name plugs_load_10_C_1;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.39;
	
	};
	
	object ZIPload{
		name wh_load_10_C_1;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*3.32;
	
	};
	
	object ZIPload{
		name ext_load_10_C_1;
		schedule_skew -1800;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*2.37;
	
	};
	
	object ZIPload{
		name occ_load_10_C_1;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*2.57;
	
	};
	
};

object transformer{
	name load_10_CTTF_C_2;
	phases CS;
	from load_10_strip_node;
	to load_10_tn_C_2;
	groupid Distribution_Trans;
	configuration CTTF_config_C_load_10;

};

object triplex_node{
	name load_10_tn_C_2;
	phases CS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_10_tn_C_2;
	name load_10_tm_C_2;
	phases CS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_10_C2;
	groupid Commercial;
	schedule_skew 1800;
	parent load_10_tm_C_2;
	floor_area 2802;
	design_internal_gains 34433;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 3.97;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 71.11;
	mass_temperature 71.11;
	over_sizing_factor 0.1;
	cooling_COP 2.48;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 1800;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.375;
		range_low -0.005;
		ramp_high 2.725;
		ramp_low 2.725;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_54;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_10_C_2;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*2.54;
	
	};
	
	object ZIPload{
		name plugs_load_10_C_2;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.64;
	
	};
	
	object ZIPload{
		name wh_load_10_C_2;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*3.17;
	
	};
	
	object ZIPload{
		name ext_load_10_C_2;
		schedule_skew 1800;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*2.37;
	
	};
	
	object ZIPload{
		name occ_load_10_C_2;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*3.05;
	
	};
	
};

object transformer_configuration{
	name CTTF_config_A_load_11;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	impedance 0.00033+0.0022j;
	shunt_impedance 100000+100000j;
	primary_voltage 480.000;
	secondary_voltage 207.846;
	powerA_rating 400 kVA;

};

object overhead_line{
	from load_11;
	to load_11_strip_node;
	phases AN;
	length 50ft;
	configuration line_configuration_commA;

};

object node{
	phases AN;
	name load_11_strip_node;
	nominal_voltage 480.000000;

};

object transformer{
	name load_11_CTTF_A_1;
	phases AS;
	from load_11_strip_node;
	to load_11_tn_A_1;
	groupid Distribution_Trans;
	configuration CTTF_config_A_load_11;

};

object triplex_node{
	name load_11_tn_A_1;
	phases AS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_11_tn_A_1;
	name load_11_tm_A_1;
	phases AS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_11_A1;
	groupid Commercial;
	schedule_skew -5400;
	parent load_11_tm_A_1;
	floor_area 2509;
	design_internal_gains 30826;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 5.57;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 68.49;
	mass_temperature 68.49;
	over_sizing_factor 0.1;
	cooling_COP 3.45;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -5400;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_55;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_11_A_1;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*2.63;
	
	};
	
	object ZIPload{
		name plugs_load_11_A_1;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.70;
	
	};
	
	object ZIPload{
		name wh_load_11_A_1;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*2.17;
	
	};
	
	object ZIPload{
		name ext_load_11_A_1;
		schedule_skew -5400;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*2.18;
	
	};
	
	object ZIPload{
		name occ_load_11_A_1;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*2.24;
	
	};
	
};

object transformer{
	name load_11_CTTF_A_2;
	phases AS;
	from load_11_strip_node;
	to load_11_tn_A_2;
	groupid Distribution_Trans;
	configuration CTTF_config_A_load_11;

};

object triplex_node{
	name load_11_tn_A_2;
	phases AS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_11_tn_A_2;
	name load_11_tm_A_2;
	phases AS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_11_A2;
	groupid Commercial;
	schedule_skew 3600;
	parent load_11_tm_A_2;
	floor_area 1254;
	design_internal_gains 15413;
	number_of_doors 1;
	aspect_ratio 3.00;
	total_thermal_mass_per_floor_area 5.57;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.4;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.25;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.030;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 69.94;
	mass_temperature 69.94;
	over_sizing_factor 0.1;
	cooling_COP 3.55;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 3600;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.375;
		range_low -0.005;
		ramp_high 2.725;
		ramp_low 2.725;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_56;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_11_A_2;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*1.14;
	
	};
	
	object ZIPload{
		name plugs_load_11_A_2;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*1.42;
	
	};
	
	object ZIPload{
		name wh_load_11_A_2;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*1.35;
	
	};
	
	object ZIPload{
		name ext_load_11_A_2;
		schedule_skew 3600;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*1.15;
	
	};
	
	object ZIPload{
		name occ_load_11_A_2;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*1.41;
	
	};
	
};

object transformer{
	name load_11_CTTF_A_3;
	phases AS;
	from load_11_strip_node;
	to load_11_tn_A_3;
	groupid Distribution_Trans;
	configuration CTTF_config_A_load_11;

};

object triplex_node{
	name load_11_tn_A_3;
	phases AS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_11_tn_A_3;
	name load_11_tm_A_3;
	phases AS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_11_A3;
	groupid Commercial;
	schedule_skew 5400;
	parent load_11_tm_A_3;
	floor_area 1254;
	design_internal_gains 15413;
	number_of_doors 1;
	aspect_ratio 3.00;
	total_thermal_mass_per_floor_area 5.57;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.4;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.25;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.030;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 69.36;
	mass_temperature 69.36;
	over_sizing_factor 0.1;
	cooling_COP 3.07;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 5400;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.732;
		range_low -0.005;
		ramp_high 2.654;
		ramp_low 2.654;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_57;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_11_A_3;
		schedule_skew 5400;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*1.18;
	
	};
	
	object ZIPload{
		name plugs_load_11_A_3;
		schedule_skew 5400;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*1.23;
	
	};
	
	object ZIPload{
		name wh_load_11_A_3;
		schedule_skew 5400;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*1.12;
	
	};
	
	object ZIPload{
		name ext_load_11_A_3;
		schedule_skew 5400;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*1.25;
	
	};
	
	object ZIPload{
		name occ_load_11_A_3;
		schedule_skew 5400;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*1.38;
	
	};
	
};

object transformer{
	name load_11_CTTF_A_4;
	phases AS;
	from load_11_strip_node;
	to load_11_tn_A_4;
	groupid Distribution_Trans;
	configuration CTTF_config_A_load_11;

};

object triplex_node{
	name load_11_tn_A_4;
	phases AS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_11_tn_A_4;
	name load_11_tm_A_4;
	phases AS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_11_A4;
	groupid Commercial;
	schedule_skew -1800;
	parent load_11_tm_A_4;
	floor_area 1254;
	design_internal_gains 15413;
	number_of_doors 1;
	aspect_ratio 3.00;
	total_thermal_mass_per_floor_area 5.57;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.4;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.25;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.030;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 68.98;
	mass_temperature 68.98;
	over_sizing_factor 0.1;
	cooling_COP 3.25;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -1800;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.155;
		range_low -0.005;
		ramp_high 2.369;
		ramp_low 2.369;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_58;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_11_A_4;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*1.15;
	
	};
	
	object ZIPload{
		name plugs_load_11_A_4;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*1.50;
	
	};
	
	object ZIPload{
		name wh_load_11_A_4;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*1.30;
	
	};
	
	object ZIPload{
		name ext_load_11_A_4;
		schedule_skew -1800;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*1.29;
	
	};
	
	object ZIPload{
		name occ_load_11_A_4;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*1.15;
	
	};
	
};

object transformer{
	name load_11_CTTF_A_5;
	phases AS;
	from load_11_strip_node;
	to load_11_tn_A_5;
	groupid Distribution_Trans;
	configuration CTTF_config_A_load_11;

};

object triplex_node{
	name load_11_tn_A_5;
	phases AS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_11_tn_A_5;
	name load_11_tm_A_5;
	phases AS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_11_A5;
	groupid Commercial;
	schedule_skew 5400;
	parent load_11_tm_A_5;
	floor_area 2509;
	design_internal_gains 30826;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 5.57;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 69.42;
	mass_temperature 69.42;
	over_sizing_factor 0.1;
	cooling_COP 3.38;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 5400;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 0.955;
		range_low -0.005;
		ramp_high 2.809;
		ramp_low 2.809;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_59;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_11_A_5;
		schedule_skew 5400;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*2.79;
	
	};
	
	object ZIPload{
		name plugs_load_11_A_5;
		schedule_skew 5400;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.66;
	
	};
	
	object ZIPload{
		name wh_load_11_A_5;
		schedule_skew 5400;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*2.85;
	
	};
	
	object ZIPload{
		name ext_load_11_A_5;
		schedule_skew 5400;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*2.01;
	
	};
	
	object ZIPload{
		name occ_load_11_A_5;
		schedule_skew 5400;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*2.01;
	
	};
	
};

object transformer{
	name load_11_CTTF_A_6;
	phases AS;
	from load_11_strip_node;
	to load_11_tn_A_6;
	groupid Distribution_Trans;
	configuration CTTF_config_A_load_11;

};

object triplex_node{
	name load_11_tn_A_6;
	phases AS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_11_tn_A_6;
	name load_11_tm_A_6;
	phases AS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_11_A6;
	groupid Commercial;
	schedule_skew -1800;
	parent load_11_tm_A_6;
	floor_area 1254;
	design_internal_gains 15413;
	number_of_doors 1;
	aspect_ratio 3.00;
	total_thermal_mass_per_floor_area 5.57;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.4;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.25;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.030;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 68.61;
	mass_temperature 68.61;
	over_sizing_factor 0.1;
	cooling_COP 3.10;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -1800;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 2.084;
		range_low -0.005;
		ramp_high 2.583;
		ramp_low 2.583;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_60;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_11_A_6;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*1.13;
	
	};
	
	object ZIPload{
		name plugs_load_11_A_6;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*1.02;
	
	};
	
	object ZIPload{
		name wh_load_11_A_6;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*1.50;
	
	};
	
	object ZIPload{
		name ext_load_11_A_6;
		schedule_skew -1800;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*1.43;
	
	};
	
	object ZIPload{
		name occ_load_11_A_6;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*1.18;
	
	};
	
};

object transformer{
	name load_11_CTTF_A_7;
	phases AS;
	from load_11_strip_node;
	to load_11_tn_A_7;
	groupid Distribution_Trans;
	configuration CTTF_config_A_load_11;

};

object triplex_node{
	name load_11_tn_A_7;
	phases AS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_11_tn_A_7;
	name load_11_tm_A_7;
	phases AS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_11_A7;
	groupid Commercial;
	schedule_skew 0;
	parent load_11_tm_A_7;
	floor_area 1254;
	design_internal_gains 15413;
	number_of_doors 1;
	aspect_ratio 3.00;
	total_thermal_mass_per_floor_area 5.57;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.4;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.25;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.030;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 71.71;
	mass_temperature 71.71;
	over_sizing_factor 0.1;
	cooling_COP 2.77;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 0;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.776;
		range_low -0.005;
		ramp_high 2.645;
		ramp_low 2.645;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_61;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_11_A_7;
		schedule_skew 0;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*1.49;
	
	};
	
	object ZIPload{
		name plugs_load_11_A_7;
		schedule_skew 0;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*1.50;
	
	};
	
	object ZIPload{
		name wh_load_11_A_7;
		schedule_skew 0;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*1.12;
	
	};
	
	object ZIPload{
		name ext_load_11_A_7;
		schedule_skew 0;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*1.19;
	
	};
	
	object ZIPload{
		name occ_load_11_A_7;
		schedule_skew 0;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*1.17;
	
	};
	
};

object transformer{
	name load_11_CTTF_A_8;
	phases AS;
	from load_11_strip_node;
	to load_11_tn_A_8;
	groupid Distribution_Trans;
	configuration CTTF_config_A_load_11;

};

object triplex_node{
	name load_11_tn_A_8;
	phases AS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_11_tn_A_8;
	name load_11_tm_A_8;
	phases AS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_11_A8;
	groupid Commercial;
	schedule_skew 3600;
	parent load_11_tm_A_8;
	floor_area 1254;
	design_internal_gains 15413;
	number_of_doors 1;
	aspect_ratio 3.00;
	total_thermal_mass_per_floor_area 5.57;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.4;
	exterior_floor_fraction 2.000;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.63;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.030;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 71.31;
	mass_temperature 71.31;
	over_sizing_factor 0.1;
	cooling_COP 2.88;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 3600;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.774;
		range_low -0.005;
		ramp_high 2.245;
		ramp_low 2.245;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_62;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_11_A_8;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*1.11;
	
	};
	
	object ZIPload{
		name plugs_load_11_A_8;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*1.36;
	
	};
	
	object ZIPload{
		name wh_load_11_A_8;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*1.06;
	
	};
	
	object ZIPload{
		name ext_load_11_A_8;
		schedule_skew 3600;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*1.04;
	
	};
	
	object ZIPload{
		name occ_load_11_A_8;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*1.06;
	
	};
	
};

object transformer_configuration{
	name CTTF_config_A_load_12;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	impedance 0.00033+0.0022j;
	shunt_impedance 100000+100000j;
	primary_voltage 480.000;
	secondary_voltage 207.846;
	powerA_rating 150 kVA;

};

object overhead_line{
	from load_12;
	to load_12_strip_node;
	phases AN;
	length 50ft;
	configuration line_configuration_commA;

};

object node{
	phases AN;
	name load_12_strip_node;
	nominal_voltage 480.000000;

};

object transformer{
	name load_12_CTTF_A_1;
	phases AS;
	from load_12_strip_node;
	to load_12_tn_A_1;
	groupid Distribution_Trans;
	configuration CTTF_config_A_load_12;

};

object triplex_node{
	name load_12_tn_A_1;
	phases AS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_12_tn_A_1;
	name load_12_tm_A_1;
	phases AS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_12_A1;
	groupid Commercial;
	schedule_skew -1800;
	parent load_12_tm_A_1;
	floor_area 1711;
	design_internal_gains 21029;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 3.35;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 71.69;
	mass_temperature 71.69;
	over_sizing_factor 0.1;
	cooling_COP 2.93;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -1800;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_63;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_12_A_1;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*1.91;
	
	};
	
	object ZIPload{
		name plugs_load_12_A_1;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*1.90;
	
	};
	
	object ZIPload{
		name wh_load_12_A_1;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*1.50;
	
	};
	
	object ZIPload{
		name ext_load_12_A_1;
		schedule_skew -1800;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*1.72;
	
	};
	
	object ZIPload{
		name occ_load_12_A_1;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*1.88;
	
	};
	
};

object transformer{
	name load_12_CTTF_A_2;
	phases AS;
	from load_12_strip_node;
	to load_12_tn_A_2;
	groupid Distribution_Trans;
	configuration CTTF_config_A_load_12;

};

object triplex_node{
	name load_12_tn_A_2;
	phases AS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_12_tn_A_2;
	name load_12_tm_A_2;
	phases AS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_12_A2;
	groupid Commercial;
	schedule_skew -3600;
	parent load_12_tm_A_2;
	floor_area 1711;
	design_internal_gains 21029;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 3.35;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 69.30;
	mass_temperature 69.30;
	over_sizing_factor 0.1;
	cooling_COP 3.14;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -3600;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.375;
		range_low -0.005;
		ramp_high 2.725;
		ramp_low 2.725;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_64;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_12_A_2;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*1.53;
	
	};
	
	object ZIPload{
		name plugs_load_12_A_2;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*1.88;
	
	};
	
	object ZIPload{
		name wh_load_12_A_2;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*1.48;
	
	};
	
	object ZIPload{
		name ext_load_12_A_2;
		schedule_skew -3600;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*1.45;
	
	};
	
	object ZIPload{
		name occ_load_12_A_2;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*1.88;
	
	};
	
};

object transformer{
	name load_12_CTTF_A_3;
	phases AS;
	from load_12_strip_node;
	to load_12_tn_A_3;
	groupid Distribution_Trans;
	configuration CTTF_config_A_load_12;

};

object triplex_node{
	name load_12_tn_A_3;
	phases AS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_12_tn_A_3;
	name load_12_tm_A_3;
	phases AS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_12_A3;
	groupid Commercial;
	schedule_skew -1800;
	parent load_12_tm_A_3;
	floor_area 856;
	design_internal_gains 10514;
	number_of_doors 1;
	aspect_ratio 3.00;
	total_thermal_mass_per_floor_area 3.35;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.4;
	exterior_floor_fraction 2.000;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.63;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.030;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 69.80;
	mass_temperature 69.80;
	over_sizing_factor 0.1;
	cooling_COP 3.41;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -1800;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.732;
		range_low -0.005;
		ramp_high 2.654;
		ramp_low 2.654;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_65;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_12_A_3;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*0.81;
	
	};
	
	object ZIPload{
		name plugs_load_12_A_3;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*0.82;
	
	};
	
	object ZIPload{
		name wh_load_12_A_3;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*1.00;
	
	};
	
	object ZIPload{
		name ext_load_12_A_3;
		schedule_skew -1800;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*0.73;
	
	};
	
	object ZIPload{
		name occ_load_12_A_3;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*0.74;
	
	};
	
};

object transformer_configuration{
	name CTTF_config_A_load_13;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	impedance 0.00033+0.0022j;
	shunt_impedance 100000+100000j;
	primary_voltage 480.000;
	secondary_voltage 207.846;
	powerA_rating 150 kVA;

};

object overhead_line{
	from load_13;
	to load_13_strip_node;
	phases AN;
	length 50ft;
	configuration line_configuration_commA;

};

object node{
	phases AN;
	name load_13_strip_node;
	nominal_voltage 480.000000;

};

object transformer{
	name load_13_CTTF_A_1;
	phases AS;
	from load_13_strip_node;
	to load_13_tn_A_1;
	groupid Distribution_Trans;
	configuration CTTF_config_A_load_13;

};

object triplex_node{
	name load_13_tn_A_1;
	phases AS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_13_tn_A_1;
	name load_13_tm_A_1;
	phases AS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_13_A1;
	groupid Commercial;
	schedule_skew -3600;
	parent load_13_tm_A_1;
	floor_area 2095;
	design_internal_gains 25738;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 5.19;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 68.68;
	mass_temperature 68.68;
	over_sizing_factor 0.1;
	cooling_COP 3.09;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -3600;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_66;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_13_A_1;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*2.13;
	
	};
	
	object ZIPload{
		name plugs_load_13_A_1;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*1.85;
	
	};
	
	object ZIPload{
		name wh_load_13_A_1;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*2.51;
	
	};
	
	object ZIPload{
		name ext_load_13_A_1;
		schedule_skew -3600;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*1.99;
	
	};
	
	object ZIPload{
		name occ_load_13_A_1;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*2.45;
	
	};
	
};

object transformer{
	name load_13_CTTF_A_2;
	phases AS;
	from load_13_strip_node;
	to load_13_tn_A_2;
	groupid Distribution_Trans;
	configuration CTTF_config_A_load_13;

};

object triplex_node{
	name load_13_tn_A_2;
	phases AS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_13_tn_A_2;
	name load_13_tm_A_2;
	phases AS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_13_A2;
	groupid Commercial;
	schedule_skew 3600;
	parent load_13_tm_A_2;
	floor_area 2095;
	design_internal_gains 25738;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 5.19;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 68.63;
	mass_temperature 68.63;
	over_sizing_factor 0.1;
	cooling_COP 2.88;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 3600;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.375;
		range_low -0.005;
		ramp_high 2.725;
		ramp_low 2.725;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_67;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_13_A_2;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*1.84;
	
	};
	
	object ZIPload{
		name plugs_load_13_A_2;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*1.93;
	
	};
	
	object ZIPload{
		name wh_load_13_A_2;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*2.48;
	
	};
	
	object ZIPload{
		name ext_load_13_A_2;
		schedule_skew 3600;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*1.85;
	
	};
	
	object ZIPload{
		name occ_load_13_A_2;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*1.83;
	
	};
	
};

object transformer{
	name load_13_CTTF_A_3;
	phases AS;
	from load_13_strip_node;
	to load_13_tn_A_3;
	groupid Distribution_Trans;
	configuration CTTF_config_A_load_13;

};

object triplex_node{
	name load_13_tn_A_3;
	phases AS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_13_tn_A_3;
	name load_13_tm_A_3;
	phases AS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_13_A3;
	groupid Commercial;
	schedule_skew 0;
	parent load_13_tm_A_3;
	floor_area 1047;
	design_internal_gains 12869;
	number_of_doors 1;
	aspect_ratio 3.00;
	total_thermal_mass_per_floor_area 5.19;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.4;
	exterior_floor_fraction 2.000;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.63;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.030;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 71.55;
	mass_temperature 71.55;
	over_sizing_factor 0.1;
	cooling_COP 2.90;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 0;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.732;
		range_low -0.005;
		ramp_high 2.654;
		ramp_low 2.654;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_68;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_13_A_3;
		schedule_skew 0;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*1.13;
	
	};
	
	object ZIPload{
		name plugs_load_13_A_3;
		schedule_skew 0;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*0.98;
	
	};
	
	object ZIPload{
		name wh_load_13_A_3;
		schedule_skew 0;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*1.04;
	
	};
	
	object ZIPload{
		name ext_load_13_A_3;
		schedule_skew 0;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*1.20;
	
	};
	
	object ZIPload{
		name occ_load_13_A_3;
		schedule_skew 0;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*0.95;
	
	};
	
};

object transformer_configuration{
	name CTTF_config_A_load_14;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	impedance 0.00033+0.0022j;
	shunt_impedance 100000+100000j;
	primary_voltage 480.000;
	secondary_voltage 207.846;
	powerA_rating 150 kVA;

};

object overhead_line{
	from load_14;
	to load_14_strip_node;
	phases AN;
	length 50ft;
	configuration line_configuration_commA;

};

object node{
	phases AN;
	name load_14_strip_node;
	nominal_voltage 480.000000;

};

object transformer{
	name load_14_CTTF_A_1;
	phases AS;
	from load_14_strip_node;
	to load_14_tn_A_1;
	groupid Distribution_Trans;
	configuration CTTF_config_A_load_14;

};

object triplex_node{
	name load_14_tn_A_1;
	phases AS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_14_tn_A_1;
	name load_14_tm_A_1;
	phases AS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_14_A1;
	groupid Commercial;
	schedule_skew -1800;
	parent load_14_tm_A_1;
	floor_area 2280;
	design_internal_gains 28009;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 3.39;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 68.37;
	mass_temperature 68.37;
	over_sizing_factor 0.1;
	cooling_COP 3.10;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -1800;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_69;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_14_A_1;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*2.16;
	
	};
	
	object ZIPload{
		name plugs_load_14_A_1;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.22;
	
	};
	
	object ZIPload{
		name wh_load_14_A_1;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*2.40;
	
	};
	
	object ZIPload{
		name ext_load_14_A_1;
		schedule_skew -1800;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*2.57;
	
	};
	
	object ZIPload{
		name occ_load_14_A_1;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*2.32;
	
	};
	
};

object transformer{
	name load_14_CTTF_A_2;
	phases AS;
	from load_14_strip_node;
	to load_14_tn_A_2;
	groupid Distribution_Trans;
	configuration CTTF_config_A_load_14;

};

object triplex_node{
	name load_14_tn_A_2;
	phases AS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_14_tn_A_2;
	name load_14_tm_A_2;
	phases AS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_14_A2;
	groupid Commercial;
	schedule_skew -3600;
	parent load_14_tm_A_2;
	floor_area 2280;
	design_internal_gains 28009;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 3.39;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 69.05;
	mass_temperature 69.05;
	over_sizing_factor 0.1;
	cooling_COP 2.72;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -3600;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.375;
		range_low -0.005;
		ramp_high 2.725;
		ramp_low 2.725;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_70;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_14_A_2;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*2.39;
	
	};
	
	object ZIPload{
		name plugs_load_14_A_2;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*1.99;
	
	};
	
	object ZIPload{
		name wh_load_14_A_2;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*2.09;
	
	};
	
	object ZIPload{
		name ext_load_14_A_2;
		schedule_skew -3600;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*2.53;
	
	};
	
	object ZIPload{
		name occ_load_14_A_2;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*2.66;
	
	};
	
};

object transformer{
	name load_14_CTTF_A_3;
	phases AS;
	from load_14_strip_node;
	to load_14_tn_A_3;
	groupid Distribution_Trans;
	configuration CTTF_config_A_load_14;

};

object triplex_node{
	name load_14_tn_A_3;
	phases AS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_14_tn_A_3;
	name load_14_tm_A_3;
	phases AS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_14_A3;
	groupid Commercial;
	schedule_skew -3600;
	parent load_14_tm_A_3;
	floor_area 1140;
	design_internal_gains 14004;
	number_of_doors 1;
	aspect_ratio 3.00;
	total_thermal_mass_per_floor_area 3.39;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.4;
	exterior_floor_fraction 2.000;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.63;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.030;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 68.20;
	mass_temperature 68.20;
	over_sizing_factor 0.1;
	cooling_COP 2.45;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -3600;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.732;
		range_low -0.005;
		ramp_high 2.654;
		ramp_low 2.654;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_71;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_14_A_3;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*1.29;
	
	};
	
	object ZIPload{
		name plugs_load_14_A_3;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*1.14;
	
	};
	
	object ZIPload{
		name wh_load_14_A_3;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*1.32;
	
	};
	
	object ZIPload{
		name ext_load_14_A_3;
		schedule_skew -3600;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*0.96;
	
	};
	
	object ZIPload{
		name occ_load_14_A_3;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*1.31;
	
	};
	
};

object transformer_configuration{
	name CTTF_config_B_load_15;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	impedance 0.00033+0.0022j;
	shunt_impedance 100000+100000j;
	primary_voltage 480.000;
	secondary_voltage 207.846;
	powerB_rating 100 kVA;

};

object overhead_line{
	from load_15;
	to load_15_strip_node;
	phases BN;
	length 50ft;
	configuration line_configuration_commB;

};

object node{
	phases BN;
	name load_15_strip_node;
	nominal_voltage 480.000000;

};

object transformer{
	name load_15_CTTF_B_1;
	phases BS;
	from load_15_strip_node;
	to load_15_tn_B_1;
	groupid Distribution_Trans;
	configuration CTTF_config_B_load_15;

};

object triplex_node{
	name load_15_tn_B_1;
	phases BS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_15_tn_B_1;
	name load_15_tm_B_1;
	phases BS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_15_B1;
	groupid Commercial;
	schedule_skew -5400;
	parent load_15_tm_B_1;
	floor_area 3011;
	design_internal_gains 37001;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 2.94;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 71.26;
	mass_temperature 71.26;
	over_sizing_factor 0.1;
	cooling_COP 2.56;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -5400;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_72;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_15_B_1;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*2.51;
	
	};
	
	object ZIPload{
		name plugs_load_15_B_1;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.99;
	
	};
	
	object ZIPload{
		name wh_load_15_B_1;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*2.97;
	
	};
	
	object ZIPload{
		name ext_load_15_B_1;
		schedule_skew -5400;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*2.58;
	
	};
	
	object ZIPload{
		name occ_load_15_B_1;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*3.41;
	
	};
	
};

object transformer{
	name load_15_CTTF_B_2;
	phases BS;
	from load_15_strip_node;
	to load_15_tn_B_2;
	groupid Distribution_Trans;
	configuration CTTF_config_B_load_15;

};

object triplex_node{
	name load_15_tn_B_2;
	phases BS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_15_tn_B_2;
	name load_15_tm_B_2;
	phases BS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_15_B2;
	groupid Commercial;
	schedule_skew 1800;
	parent load_15_tm_B_2;
	floor_area 3011;
	design_internal_gains 37001;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 2.94;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 68.93;
	mass_temperature 68.93;
	over_sizing_factor 0.1;
	cooling_COP 2.54;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 1800;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.375;
		range_low -0.005;
		ramp_high 2.725;
		ramp_low 2.725;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_73;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_15_B_2;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*3.60;
	
	};
	
	object ZIPload{
		name plugs_load_15_B_2;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.84;
	
	};
	
	object ZIPload{
		name wh_load_15_B_2;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*2.98;
	
	};
	
	object ZIPload{
		name ext_load_15_B_2;
		schedule_skew 1800;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*2.78;
	
	};
	
	object ZIPload{
		name occ_load_15_B_2;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*3.44;
	
	};
	
};

object transformer_configuration{
	name CTTF_config_B_load_16;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	impedance 0.00033+0.0022j;
	shunt_impedance 100000+100000j;
	primary_voltage 480.000;
	secondary_voltage 207.846;
	powerB_rating 250 kVA;

};

object overhead_line{
	from load_16;
	to load_16_strip_node;
	phases BN;
	length 50ft;
	configuration line_configuration_commB;

};

object node{
	phases BN;
	name load_16_strip_node;
	nominal_voltage 480.000000;

};

object transformer{
	name load_16_CTTF_B_1;
	phases BS;
	from load_16_strip_node;
	to load_16_tn_B_1;
	groupid Distribution_Trans;
	configuration CTTF_config_B_load_16;

};

object triplex_node{
	name load_16_tn_B_1;
	phases BS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_16_tn_B_1;
	name load_16_tm_B_1;
	phases BS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_16_B1;
	groupid Commercial;
	schedule_skew -1800;
	parent load_16_tm_B_1;
	floor_area 3075;
	design_internal_gains 37783;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 5.35;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 68.47;
	mass_temperature 68.47;
	over_sizing_factor 0.1;
	cooling_COP 3.52;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -1800;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_74;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_16_B_1;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*2.53;
	
	};
	
	object ZIPload{
		name plugs_load_16_B_1;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.79;
	
	};
	
	object ZIPload{
		name wh_load_16_B_1;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*3.51;
	
	};
	
	object ZIPload{
		name ext_load_16_B_1;
		schedule_skew -1800;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*3.13;
	
	};
	
	object ZIPload{
		name occ_load_16_B_1;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*2.63;
	
	};
	
};

object transformer{
	name load_16_CTTF_B_2;
	phases BS;
	from load_16_strip_node;
	to load_16_tn_B_2;
	groupid Distribution_Trans;
	configuration CTTF_config_B_load_16;

};

object triplex_node{
	name load_16_tn_B_2;
	phases BS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_16_tn_B_2;
	name load_16_tm_B_2;
	phases BS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_16_B2;
	groupid Commercial;
	schedule_skew -1800;
	parent load_16_tm_B_2;
	floor_area 1538;
	design_internal_gains 18892;
	number_of_doors 1;
	aspect_ratio 3.00;
	total_thermal_mass_per_floor_area 5.35;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.4;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.25;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.030;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 68.84;
	mass_temperature 68.84;
	over_sizing_factor 0.1;
	cooling_COP 3.54;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -1800;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.375;
		range_low -0.005;
		ramp_high 2.725;
		ramp_low 2.725;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_75;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_16_B_2;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*1.81;
	
	};
	
	object ZIPload{
		name plugs_load_16_B_2;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*1.72;
	
	};
	
	object ZIPload{
		name wh_load_16_B_2;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*1.51;
	
	};
	
	object ZIPload{
		name ext_load_16_B_2;
		schedule_skew -1800;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*1.44;
	
	};
	
	object ZIPload{
		name occ_load_16_B_2;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*1.37;
	
	};
	
};

object transformer{
	name load_16_CTTF_B_3;
	phases BS;
	from load_16_strip_node;
	to load_16_tn_B_3;
	groupid Distribution_Trans;
	configuration CTTF_config_B_load_16;

};

object triplex_node{
	name load_16_tn_B_3;
	phases BS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_16_tn_B_3;
	name load_16_tm_B_3;
	phases BS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_16_B3;
	groupid Commercial;
	schedule_skew -3600;
	parent load_16_tm_B_3;
	floor_area 3075;
	design_internal_gains 37783;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 5.35;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 69.90;
	mass_temperature 69.90;
	over_sizing_factor 0.1;
	cooling_COP 2.59;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -3600;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.732;
		range_low -0.005;
		ramp_high 2.654;
		ramp_low 2.654;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_76;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_16_B_3;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*3.46;
	
	};
	
	object ZIPload{
		name plugs_load_16_B_3;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.63;
	
	};
	
	object ZIPload{
		name wh_load_16_B_3;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*3.60;
	
	};
	
	object ZIPload{
		name ext_load_16_B_3;
		schedule_skew -3600;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*3.51;
	
	};
	
	object ZIPload{
		name occ_load_16_B_3;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*3.29;
	
	};
	
};

object transformer{
	name load_16_CTTF_B_4;
	phases BS;
	from load_16_strip_node;
	to load_16_tn_B_4;
	groupid Distribution_Trans;
	configuration CTTF_config_B_load_16;

};

object triplex_node{
	name load_16_tn_B_4;
	phases BS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_16_tn_B_4;
	name load_16_tm_B_4;
	phases BS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_16_B4;
	groupid Commercial;
	schedule_skew 1800;
	parent load_16_tm_B_4;
	floor_area 1538;
	design_internal_gains 18892;
	number_of_doors 1;
	aspect_ratio 3.00;
	total_thermal_mass_per_floor_area 5.35;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.4;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.25;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.030;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 70.96;
	mass_temperature 70.96;
	over_sizing_factor 0.1;
	cooling_COP 3.28;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 1800;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.155;
		range_low -0.005;
		ramp_high 2.369;
		ramp_low 2.369;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_77;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_16_B_4;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*1.64;
	
	};
	
	object ZIPload{
		name plugs_load_16_B_4;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*1.37;
	
	};
	
	object ZIPload{
		name wh_load_16_B_4;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*1.38;
	
	};
	
	object ZIPload{
		name ext_load_16_B_4;
		schedule_skew 1800;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*1.80;
	
	};
	
	object ZIPload{
		name occ_load_16_B_4;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*1.23;
	
	};
	
};

object transformer{
	name load_16_CTTF_B_5;
	phases BS;
	from load_16_strip_node;
	to load_16_tn_B_5;
	groupid Distribution_Trans;
	configuration CTTF_config_B_load_16;

};

object triplex_node{
	name load_16_tn_B_5;
	phases BS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_16_tn_B_5;
	name load_16_tm_B_5;
	phases BS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_16_B5;
	groupid Commercial;
	schedule_skew 5400;
	parent load_16_tm_B_5;
	floor_area 1538;
	design_internal_gains 18892;
	number_of_doors 1;
	aspect_ratio 3.00;
	total_thermal_mass_per_floor_area 5.35;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.4;
	exterior_floor_fraction 2.000;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.63;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.030;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 68.58;
	mass_temperature 68.58;
	over_sizing_factor 0.1;
	cooling_COP 3.42;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 5400;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 0.955;
		range_low -0.005;
		ramp_high 2.809;
		ramp_low 2.809;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_78;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_16_B_5;
		schedule_skew 5400;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*1.34;
	
	};
	
	object ZIPload{
		name plugs_load_16_B_5;
		schedule_skew 5400;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*1.77;
	
	};
	
	object ZIPload{
		name wh_load_16_B_5;
		schedule_skew 5400;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*1.50;
	
	};
	
	object ZIPload{
		name ext_load_16_B_5;
		schedule_skew 5400;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*1.25;
	
	};
	
	object ZIPload{
		name occ_load_16_B_5;
		schedule_skew 5400;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*1.64;
	
	};
	
};

object transformer_configuration{
	name CTTF_config_B_load_17;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	impedance 0.00033+0.0022j;
	shunt_impedance 100000+100000j;
	primary_voltage 480.000;
	secondary_voltage 207.846;
	powerB_rating 100 kVA;

};

object overhead_line{
	from load_17;
	to load_17_strip_node;
	phases BN;
	length 50ft;
	configuration line_configuration_commB;

};

object node{
	phases BN;
	name load_17_strip_node;
	nominal_voltage 480.000000;

};

object transformer{
	name load_17_CTTF_B_1;
	phases BS;
	from load_17_strip_node;
	to load_17_tn_B_1;
	groupid Distribution_Trans;
	configuration CTTF_config_B_load_17;

};

object triplex_node{
	name load_17_tn_B_1;
	phases BS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_17_tn_B_1;
	name load_17_tm_B_1;
	phases BS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_17_B1;
	groupid Commercial;
	schedule_skew 1800;
	parent load_17_tm_B_1;
	floor_area 2242;
	design_internal_gains 27547;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 3.01;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 70.40;
	mass_temperature 70.40;
	over_sizing_factor 0.1;
	cooling_COP 3.17;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 1800;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_79;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_17_B_1;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*2.68;
	
	};
	
	object ZIPload{
		name plugs_load_17_B_1;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.11;
	
	};
	
	object ZIPload{
		name wh_load_17_B_1;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*2.46;
	
	};
	
	object ZIPload{
		name ext_load_17_B_1;
		schedule_skew 1800;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*1.83;
	
	};
	
	object ZIPload{
		name occ_load_17_B_1;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*2.05;
	
	};
	
};

object transformer{
	name load_17_CTTF_B_2;
	phases BS;
	from load_17_strip_node;
	to load_17_tn_B_2;
	groupid Distribution_Trans;
	configuration CTTF_config_B_load_17;

};

object triplex_node{
	name load_17_tn_B_2;
	phases BS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_17_tn_B_2;
	name load_17_tm_B_2;
	phases BS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_17_B2;
	groupid Commercial;
	schedule_skew -3600;
	parent load_17_tm_B_2;
	floor_area 2242;
	design_internal_gains 27547;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 3.01;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 70.02;
	mass_temperature 70.02;
	over_sizing_factor 0.1;
	cooling_COP 3.48;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -3600;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.375;
		range_low -0.005;
		ramp_high 2.725;
		ramp_low 2.725;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_80;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_17_B_2;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*2.36;
	
	};
	
	object ZIPload{
		name plugs_load_17_B_2;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.27;
	
	};
	
	object ZIPload{
		name wh_load_17_B_2;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*2.04;
	
	};
	
	object ZIPload{
		name ext_load_17_B_2;
		schedule_skew -3600;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*1.95;
	
	};
	
	object ZIPload{
		name occ_load_17_B_2;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*2.24;
	
	};
	
};

object transformer_configuration{
	name CTTF_config_A_load_18;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	impedance 0.00033+0.0022j;
	shunt_impedance 10000+10000j;
	primary_voltage 480.000;
	secondary_voltage 207.846;
	powerA_rating 50 kVA;

};

object transformer_configuration{
	name CTTF_config_B_load_18;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	impedance 0.00033+0.0022j;
	shunt_impedance 10000+10000j;
	primary_voltage 480.000;
	secondary_voltage 207.846;
	powerB_rating 50 kVA;

};

object transformer_configuration{
	name CTTF_config_C_load_18;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	impedance 0.00033+0.0022j;
	shunt_impedance 10000+10000j;
	primary_voltage 480.000;
	secondary_voltage 207.846;
	powerC_rating 50 kVA;

};

object overhead_line{
	from load_18;
	to load_18_bigbox_meter1;
	phases ABCN;
	length 50ft;
	configuration line_configuration_commABC;

};

object meter{
	phases ABCN;
	name load_18_bigbox_meter1;
	groupid Commercial_Meter;
	nominal_voltage 480.000000;
	meter_power_consumption 4+21j;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object transformer{
	name load_18_CTTF_A_1;
	phases AS;
	from load_18_bigbox_meter1;
	to load_18_tm_A_1;
	groupid Distribution_Trans;
	configuration CTTF_config_A_load_18;

};

object triplex_meter{
	name load_18_tm_A_1;
	phases AS;
	nominal_voltage 120;

};

object house{
	name bigboxload_18_A1_zone1;
	groupid Commercial;
	schedule_skew -3600;
	parent load_18_tm_A_1;
	floor_area 4416;
	design_internal_gains 54263;
	number_of_doors 0;
	aspect_ratio 1.28;
	total_thermal_mass_per_floor_area 3.20;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio 0.2;
	exterior_floor_fraction 1.219;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 46.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.50;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.50;
	window_wall_ratio 0.000;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 69.60;
	mass_temperature 69.60;
	over_sizing_factor 0.1;
	cooling_COP 2.92;
	cooling_setpoint 85;
	heating_setpoint bigbox_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -3600;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint bigbox_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_81;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_18_A_1_zone1;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_lights*5.17;
	
	};
	
	object ZIPload{
		name plugs_load_18_A_1_zone1;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_plugs*4.72;
	
	};
	
	object ZIPload{
		name wh_load_18_A_1_zone1;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power bigbox_gas*4.43;
	
	};
	
	object ZIPload{
		name ext_load_18_A_1_zone1;
		schedule_skew -3600;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_exterior*4.36;
	
	};
	
	object ZIPload{
		name occ_load_18_A_1_zone1;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power bigbox_occupancy*4.34;
	
	};
	
};

object house{
	name bigboxload_18_A1_zone2;
	groupid Commercial;
	schedule_skew -3600;
	parent load_18_tm_A_1;
	floor_area 4416;
	design_internal_gains 54263;
	number_of_doors 0;
	aspect_ratio 1.28;
	total_thermal_mass_per_floor_area 3.55;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio 0.4;
	exterior_floor_fraction 0.562;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 46.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.23;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.50;
	window_wall_ratio 0.760;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 68.49;
	mass_temperature 68.49;
	over_sizing_factor 0.1;
	cooling_COP 3.51;
	cooling_setpoint 85;
	heating_setpoint bigbox_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -3600;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint bigbox_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_82;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_18_A_1_zone2;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_lights*4.94;
	
	};
	
	object ZIPload{
		name plugs_load_18_A_1_zone2;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_plugs*4.61;
	
	};
	
	object ZIPload{
		name wh_load_18_A_1_zone2;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power bigbox_gas*4.58;
	
	};
	
	object ZIPload{
		name ext_load_18_A_1_zone2;
		schedule_skew -3600;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_exterior*4.14;
	
	};
	
	object ZIPload{
		name occ_load_18_A_1_zone2;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power bigbox_occupancy*4.23;
	
	};
	
};

object transformer{
	name load_18_CTTF_B_1;
	phases BS;
	from load_18_bigbox_meter1;
	to load_18_tm_B_1;
	groupid Distribution_Trans;
	configuration CTTF_config_B_load_18;

};

object triplex_meter{
	name load_18_tm_B_1;
	phases BS;
	nominal_voltage 120;

};

object house{
	name bigboxload_18_B1_zone1;
	groupid Commercial;
	schedule_skew -3600;
	parent load_18_tm_B_1;
	floor_area 4416;
	design_internal_gains 54263;
	number_of_doors 0;
	aspect_ratio 1.28;
	total_thermal_mass_per_floor_area 3.96;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio 0.2;
	exterior_floor_fraction 1.219;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 46.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.50;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.50;
	window_wall_ratio 0.000;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 70.02;
	mass_temperature 70.02;
	over_sizing_factor 0.1;
	cooling_COP 3.32;
	cooling_setpoint 85;
	heating_setpoint bigbox_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -3600;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint bigbox_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_83;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_18_B_1_zone1;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_lights*4.91;
	
	};
	
	object ZIPload{
		name plugs_load_18_B_1_zone1;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_plugs*4.54;
	
	};
	
	object ZIPload{
		name wh_load_18_B_1_zone1;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power bigbox_gas*3.98;
	
	};
	
	object ZIPload{
		name ext_load_18_B_1_zone1;
		schedule_skew -3600;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_exterior*4.22;
	
	};
	
	object ZIPload{
		name occ_load_18_B_1_zone1;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power bigbox_occupancy*4.09;
	
	};
	
};

object house{
	name bigboxload_18_B1_zone2;
	groupid Commercial;
	schedule_skew -3600;
	parent load_18_tm_B_1;
	floor_area 4416;
	design_internal_gains 54263;
	number_of_doors 24;
	aspect_ratio 1.28;
	total_thermal_mass_per_floor_area 4.10;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio 0.3;
	exterior_floor_fraction 1.219;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 46.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.50;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.50;
	window_wall_ratio 0.000;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 70.68;
	mass_temperature 70.68;
	over_sizing_factor 0.1;
	cooling_COP 3.60;
	cooling_setpoint 85;
	heating_setpoint bigbox_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -3600;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint bigbox_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_84;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_18_B_1_zone2;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_lights*5.24;
	
	};
	
	object ZIPload{
		name plugs_load_18_B_1_zone2;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_plugs*4.32;
	
	};
	
	object ZIPload{
		name wh_load_18_B_1_zone2;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power bigbox_gas*4.85;
	
	};
	
	object ZIPload{
		name ext_load_18_B_1_zone2;
		schedule_skew -3600;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_exterior*4.41;
	
	};
	
	object ZIPload{
		name occ_load_18_B_1_zone2;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power bigbox_occupancy*4.16;
	
	};
	
};

object transformer{
	name load_18_CTTF_C_1;
	phases CS;
	from load_18_bigbox_meter1;
	to load_18_tm_C_1;
	groupid Distribution_Trans;
	configuration CTTF_config_C_load_18;

};

object triplex_meter{
	name load_18_tm_C_1;
	phases CS;
	nominal_voltage 120;

};

object house{
	name bigboxload_18_C1_zone1;
	groupid Commercial;
	schedule_skew -3600;
	parent load_18_tm_C_1;
	floor_area 4416;
	design_internal_gains 54263;
	number_of_doors 24;
	aspect_ratio 1.28;
	total_thermal_mass_per_floor_area 4.57;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio 0.3;
	exterior_floor_fraction 0.562;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 46.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.23;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.50;
	window_wall_ratio 0.000;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 68.74;
	mass_temperature 68.74;
	over_sizing_factor 0.1;
	cooling_COP 2.56;
	cooling_setpoint 85;
	heating_setpoint bigbox_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -3600;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint bigbox_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_85;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_18_C_1_zone1;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_lights*4.99;
	
	};
	
	object ZIPload{
		name plugs_load_18_C_1_zone1;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_plugs*4.82;
	
	};
	
	object ZIPload{
		name wh_load_18_C_1_zone1;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power bigbox_gas*4.35;
	
	};
	
	object ZIPload{
		name ext_load_18_C_1_zone1;
		schedule_skew -3600;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_exterior*4.13;
	
	};
	
	object ZIPload{
		name occ_load_18_C_1_zone1;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power bigbox_occupancy*4.19;
	
	};
	
};

object house{
	name bigboxload_18_C1_zone2;
	groupid Commercial;
	schedule_skew -3600;
	parent load_18_tm_C_1;
	floor_area 4416;
	design_internal_gains 54263;
	number_of_doors 24;
	aspect_ratio 1.28;
	total_thermal_mass_per_floor_area 4.37;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio 0.3;
	exterior_floor_fraction 1.219;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 46.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.50;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.50;
	window_wall_ratio 0.000;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 71.20;
	mass_temperature 71.20;
	over_sizing_factor 0.1;
	cooling_COP 3.52;
	cooling_setpoint 85;
	heating_setpoint bigbox_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -3600;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint bigbox_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_86;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_18_C_1_zone2;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_lights*4.85;
	
	};
	
	object ZIPload{
		name plugs_load_18_C_1_zone2;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_plugs*4.72;
	
	};
	
	object ZIPload{
		name wh_load_18_C_1_zone2;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power bigbox_gas*4.20;
	
	};
	
	object ZIPload{
		name ext_load_18_C_1_zone2;
		schedule_skew -3600;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_exterior*4.11;
	
	};
	
	object ZIPload{
		name occ_load_18_C_1_zone2;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power bigbox_occupancy*4.33;
	
	};
	
};

object overhead_line{
	from load_18;
	to load_18_bigbox_meter2;
	phases ABCN;
	length 50ft;
	configuration line_configuration_commABC;

};

object meter{
	phases ABCN;
	name load_18_bigbox_meter2;
	groupid Commercial_Meter;
	nominal_voltage 480.000000;
	meter_power_consumption 4+21j;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object transformer{
	name load_18_CTTF_A_2;
	phases AS;
	from load_18_bigbox_meter2;
	to load_18_tm_A_2;
	groupid Distribution_Trans;
	configuration CTTF_config_A_load_18;

};

object triplex_meter{
	name load_18_tm_A_2;
	phases AS;
	nominal_voltage 120;

};

object house{
	name bigboxload_18_A2_zone1;
	groupid Commercial;
	schedule_skew 3600;
	parent load_18_tm_A_2;
	floor_area 3644;
	design_internal_gains 44772;
	number_of_doors 0;
	aspect_ratio 1.28;
	total_thermal_mass_per_floor_area 4.26;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio 0.1;
	exterior_floor_fraction 1.219;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 46.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.50;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.50;
	window_wall_ratio 0.000;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 70.96;
	mass_temperature 70.96;
	over_sizing_factor 0.1;
	cooling_COP 3.29;
	cooling_setpoint 85;
	heating_setpoint bigbox_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 3600;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.375;
		range_low -0.005;
		ramp_high 2.725;
		ramp_low 2.725;
		base_setpoint bigbox_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_87;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_18_A_2_zone1;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_lights*4.22;
	
	};
	
	object ZIPload{
		name plugs_load_18_A_2_zone1;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_plugs*3.53;
	
	};
	
	object ZIPload{
		name wh_load_18_A_2_zone1;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power bigbox_gas*4.00;
	
	};
	
	object ZIPload{
		name ext_load_18_A_2_zone1;
		schedule_skew 3600;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_exterior*3.32;
	
	};
	
	object ZIPload{
		name occ_load_18_A_2_zone1;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power bigbox_occupancy*3.38;
	
	};
	
};

object house{
	name bigboxload_18_A2_zone2;
	groupid Commercial;
	schedule_skew 3600;
	parent load_18_tm_A_2;
	floor_area 3644;
	design_internal_gains 44772;
	number_of_doors 0;
	aspect_ratio 1.28;
	total_thermal_mass_per_floor_area 3.35;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio 0.3;
	exterior_floor_fraction 0.562;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 46.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.23;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.50;
	window_wall_ratio 0.760;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 71.97;
	mass_temperature 71.97;
	over_sizing_factor 0.1;
	cooling_COP 2.57;
	cooling_setpoint 85;
	heating_setpoint bigbox_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 3600;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.375;
		range_low -0.005;
		ramp_high 2.725;
		ramp_low 2.725;
		base_setpoint bigbox_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_88;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_18_A_2_zone2;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_lights*4.26;
	
	};
	
	object ZIPload{
		name plugs_load_18_A_2_zone2;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_plugs*3.66;
	
	};
	
	object ZIPload{
		name wh_load_18_A_2_zone2;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power bigbox_gas*3.63;
	
	};
	
	object ZIPload{
		name ext_load_18_A_2_zone2;
		schedule_skew 3600;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_exterior*3.36;
	
	};
	
	object ZIPload{
		name occ_load_18_A_2_zone2;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power bigbox_occupancy*3.60;
	
	};
	
};

object transformer{
	name load_18_CTTF_B_2;
	phases BS;
	from load_18_bigbox_meter2;
	to load_18_tm_B_2;
	groupid Distribution_Trans;
	configuration CTTF_config_B_load_18;

};

object triplex_meter{
	name load_18_tm_B_2;
	phases BS;
	nominal_voltage 120;

};

object house{
	name bigboxload_18_B2_zone1;
	groupid Commercial;
	schedule_skew 3600;
	parent load_18_tm_B_2;
	floor_area 3644;
	design_internal_gains 44772;
	number_of_doors 0;
	aspect_ratio 1.28;
	total_thermal_mass_per_floor_area 3.37;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio 0.1;
	exterior_floor_fraction 1.219;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 46.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.50;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.50;
	window_wall_ratio 0.000;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 68.23;
	mass_temperature 68.23;
	over_sizing_factor 0.1;
	cooling_COP 2.82;
	cooling_setpoint 85;
	heating_setpoint bigbox_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 3600;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.375;
		range_low -0.005;
		ramp_high 2.725;
		ramp_low 2.725;
		base_setpoint bigbox_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_89;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_18_B_2_zone1;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_lights*3.97;
	
	};
	
	object ZIPload{
		name plugs_load_18_B_2_zone1;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_plugs*3.31;
	
	};
	
	object ZIPload{
		name wh_load_18_B_2_zone1;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power bigbox_gas*3.70;
	
	};
	
	object ZIPload{
		name ext_load_18_B_2_zone1;
		schedule_skew 3600;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_exterior*3.44;
	
	};
	
	object ZIPload{
		name occ_load_18_B_2_zone1;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power bigbox_occupancy*3.40;
	
	};
	
};

object house{
	name bigboxload_18_B2_zone2;
	groupid Commercial;
	schedule_skew 3600;
	parent load_18_tm_B_2;
	floor_area 3644;
	design_internal_gains 44772;
	number_of_doors 24;
	aspect_ratio 1.28;
	total_thermal_mass_per_floor_area 4.28;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio 0.2;
	exterior_floor_fraction 1.219;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 46.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.50;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.50;
	window_wall_ratio 0.000;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 70.21;
	mass_temperature 70.21;
	over_sizing_factor 0.1;
	cooling_COP 3.05;
	cooling_setpoint 85;
	heating_setpoint bigbox_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 3600;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.375;
		range_low -0.005;
		ramp_high 2.725;
		ramp_low 2.725;
		base_setpoint bigbox_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_90;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_18_B_2_zone2;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_lights*4.17;
	
	};
	
	object ZIPload{
		name plugs_load_18_B_2_zone2;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_plugs*3.39;
	
	};
	
	object ZIPload{
		name wh_load_18_B_2_zone2;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power bigbox_gas*3.37;
	
	};
	
	object ZIPload{
		name ext_load_18_B_2_zone2;
		schedule_skew 3600;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_exterior*3.49;
	
	};
	
	object ZIPload{
		name occ_load_18_B_2_zone2;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power bigbox_occupancy*3.45;
	
	};
	
};

object transformer{
	name load_18_CTTF_C_2;
	phases CS;
	from load_18_bigbox_meter2;
	to load_18_tm_C_2;
	groupid Distribution_Trans;
	configuration CTTF_config_C_load_18;

};

object triplex_meter{
	name load_18_tm_C_2;
	phases CS;
	nominal_voltage 120;

};

object house{
	name bigboxload_18_C2_zone1;
	groupid Commercial;
	schedule_skew 3600;
	parent load_18_tm_C_2;
	floor_area 3644;
	design_internal_gains 44772;
	number_of_doors 24;
	aspect_ratio 1.28;
	total_thermal_mass_per_floor_area 4.06;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio 0.2;
	exterior_floor_fraction 0.562;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 46.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.23;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.50;
	window_wall_ratio 0.000;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 68.05;
	mass_temperature 68.05;
	over_sizing_factor 0.1;
	cooling_COP 2.49;
	cooling_setpoint 85;
	heating_setpoint bigbox_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 3600;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.375;
		range_low -0.005;
		ramp_high 2.725;
		ramp_low 2.725;
		base_setpoint bigbox_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_91;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_18_C_2_zone1;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_lights*4.26;
	
	};
	
	object ZIPload{
		name plugs_load_18_C_2_zone1;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_plugs*3.38;
	
	};
	
	object ZIPload{
		name wh_load_18_C_2_zone1;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power bigbox_gas*3.45;
	
	};
	
	object ZIPload{
		name ext_load_18_C_2_zone1;
		schedule_skew 3600;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_exterior*3.47;
	
	};
	
	object ZIPload{
		name occ_load_18_C_2_zone1;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power bigbox_occupancy*3.32;
	
	};
	
};

object house{
	name bigboxload_18_C2_zone2;
	groupid Commercial;
	schedule_skew 3600;
	parent load_18_tm_C_2;
	floor_area 3644;
	design_internal_gains 44772;
	number_of_doors 24;
	aspect_ratio 1.28;
	total_thermal_mass_per_floor_area 3.18;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio 0.2;
	exterior_floor_fraction 1.219;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 46.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.50;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.50;
	window_wall_ratio 0.000;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 68.38;
	mass_temperature 68.38;
	over_sizing_factor 0.1;
	cooling_COP 2.67;
	cooling_setpoint 85;
	heating_setpoint bigbox_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 3600;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.375;
		range_low -0.005;
		ramp_high 2.725;
		ramp_low 2.725;
		base_setpoint bigbox_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_92;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_18_C_2_zone2;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_lights*4.27;
	
	};
	
	object ZIPload{
		name plugs_load_18_C_2_zone2;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_plugs*3.73;
	
	};
	
	object ZIPload{
		name wh_load_18_C_2_zone2;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power bigbox_gas*3.57;
	
	};
	
	object ZIPload{
		name ext_load_18_C_2_zone2;
		schedule_skew 3600;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_exterior*3.56;
	
	};
	
	object ZIPload{
		name occ_load_18_C_2_zone2;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power bigbox_occupancy*3.44;
	
	};
	
};

object transformer_configuration{
	name CTTF_config_A_load_19;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	impedance 0.00033+0.0022j;
	shunt_impedance 100000+100000j;
	primary_voltage 480.000;
	secondary_voltage 207.846;
	powerA_rating 150 kVA;

};

object overhead_line{
	from load_19;
	to load_19_strip_node;
	phases AN;
	length 50ft;
	configuration line_configuration_commA;

};

object node{
	phases AN;
	name load_19_strip_node;
	nominal_voltage 480.000000;

};

object transformer{
	name load_19_CTTF_A_1;
	phases AS;
	from load_19_strip_node;
	to load_19_tn_A_1;
	groupid Distribution_Trans;
	configuration CTTF_config_A_load_19;

};

object triplex_node{
	name load_19_tn_A_1;
	phases AS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_19_tn_A_1;
	name load_19_tm_A_1;
	phases AS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_19_A1;
	groupid Commercial;
	schedule_skew -0;
	parent load_19_tm_A_1;
	floor_area 2522;
	design_internal_gains 30988;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 2.46;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 70.08;
	mass_temperature 70.08;
	over_sizing_factor 0.1;
	cooling_COP 2.74;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -0;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_93;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_19_A_1;
		schedule_skew -0;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*2.35;
	
	};
	
	object ZIPload{
		name plugs_load_19_A_1;
		schedule_skew -0;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.43;
	
	};
	
	object ZIPload{
		name wh_load_19_A_1;
		schedule_skew -0;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*2.23;
	
	};
	
	object ZIPload{
		name ext_load_19_A_1;
		schedule_skew -0;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*2.81;
	
	};
	
	object ZIPload{
		name occ_load_19_A_1;
		schedule_skew -0;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*2.07;
	
	};
	
};

object transformer{
	name load_19_CTTF_A_2;
	phases AS;
	from load_19_strip_node;
	to load_19_tn_A_2;
	groupid Distribution_Trans;
	configuration CTTF_config_A_load_19;

};

object triplex_node{
	name load_19_tn_A_2;
	phases AS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_19_tn_A_2;
	name load_19_tm_A_2;
	phases AS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_19_A2;
	groupid Commercial;
	schedule_skew 1800;
	parent load_19_tm_A_2;
	floor_area 2522;
	design_internal_gains 30988;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 2.46;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 71.56;
	mass_temperature 71.56;
	over_sizing_factor 0.1;
	cooling_COP 3.16;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 1800;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.375;
		range_low -0.005;
		ramp_high 2.725;
		ramp_low 2.725;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_94;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_19_A_2;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*2.65;
	
	};
	
	object ZIPload{
		name plugs_load_19_A_2;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.51;
	
	};
	
	object ZIPload{
		name wh_load_19_A_2;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*2.33;
	
	};
	
	object ZIPload{
		name ext_load_19_A_2;
		schedule_skew 1800;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*2.27;
	
	};
	
	object ZIPload{
		name occ_load_19_A_2;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*2.03;
	
	};
	
};

object transformer{
	name load_19_CTTF_A_3;
	phases AS;
	from load_19_strip_node;
	to load_19_tn_A_3;
	groupid Distribution_Trans;
	configuration CTTF_config_A_load_19;

};

object triplex_node{
	name load_19_tn_A_3;
	phases AS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_19_tn_A_3;
	name load_19_tm_A_3;
	phases AS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_19_A3;
	groupid Commercial;
	schedule_skew 3600;
	parent load_19_tm_A_3;
	floor_area 1261;
	design_internal_gains 15494;
	number_of_doors 1;
	aspect_ratio 3.00;
	total_thermal_mass_per_floor_area 2.46;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.4;
	exterior_floor_fraction 2.000;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.63;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.030;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 71.67;
	mass_temperature 71.67;
	over_sizing_factor 0.1;
	cooling_COP 3.57;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 3600;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.732;
		range_low -0.005;
		ramp_high 2.654;
		ramp_low 2.654;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_95;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_19_A_3;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*1.23;
	
	};
	
	object ZIPload{
		name plugs_load_19_A_3;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*1.11;
	
	};
	
	object ZIPload{
		name wh_load_19_A_3;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*1.07;
	
	};
	
	object ZIPload{
		name ext_load_19_A_3;
		schedule_skew 3600;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*1.09;
	
	};
	
	object ZIPload{
		name occ_load_19_A_3;
		schedule_skew 3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*1.25;
	
	};
	
};

object transformer_configuration{
	name CTTF_config_A_load_20;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	impedance 0.00033+0.0022j;
	shunt_impedance 10000+10000j;
	primary_voltage 480.000;
	secondary_voltage 207.846;
	powerA_rating 50 kVA;

};

object transformer_configuration{
	name CTTF_config_B_load_20;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	impedance 0.00033+0.0022j;
	shunt_impedance 10000+10000j;
	primary_voltage 480.000;
	secondary_voltage 207.846;
	powerB_rating 50 kVA;

};

object transformer_configuration{
	name CTTF_config_C_load_20;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	impedance 0.00033+0.0022j;
	shunt_impedance 10000+10000j;
	primary_voltage 480.000;
	secondary_voltage 207.846;
	powerC_rating 50 kVA;

};

object overhead_line{
	from load_20;
	to load_20_bigbox_meter1;
	phases ABCN;
	length 50ft;
	configuration line_configuration_commABC;

};

object meter{
	phases ABCN;
	name load_20_bigbox_meter1;
	groupid Commercial_Meter;
	nominal_voltage 480.000000;
	meter_power_consumption 4+21j;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object transformer{
	name load_20_CTTF_A_1;
	phases AS;
	from load_20_bigbox_meter1;
	to load_20_tm_A_1;
	groupid Distribution_Trans;
	configuration CTTF_config_A_load_20;

};

object triplex_meter{
	name load_20_tm_A_1;
	phases AS;
	nominal_voltage 120;

};

object house{
	name bigboxload_20_A1_zone1;
	groupid Commercial;
	schedule_skew -0;
	parent load_20_tm_A_1;
	floor_area 2776;
	design_internal_gains 34103;
	number_of_doors 0;
	aspect_ratio 1.28;
	total_thermal_mass_per_floor_area 3.78;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 1.219;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 46.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.50;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.50;
	window_wall_ratio 0.000;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 68.10;
	mass_temperature 68.10;
	over_sizing_factor 0.1;
	cooling_COP 3.07;
	cooling_setpoint 85;
	heating_setpoint bigbox_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -0;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint bigbox_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_96;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_20_A_1_zone1;
		schedule_skew -0;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_lights*3.14;
	
	};
	
	object ZIPload{
		name plugs_load_20_A_1_zone1;
		schedule_skew -0;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_plugs*2.57;
	
	};
	
	object ZIPload{
		name wh_load_20_A_1_zone1;
		schedule_skew -0;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power bigbox_gas*2.51;
	
	};
	
	object ZIPload{
		name ext_load_20_A_1_zone1;
		schedule_skew -0;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_exterior*2.59;
	
	};
	
	object ZIPload{
		name occ_load_20_A_1_zone1;
		schedule_skew -0;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power bigbox_occupancy*2.76;
	
	};
	
};

object house{
	name bigboxload_20_A1_zone2;
	groupid Commercial;
	schedule_skew -0;
	parent load_20_tm_A_1;
	floor_area 2776;
	design_internal_gains 34103;
	number_of_doors 0;
	aspect_ratio 1.28;
	total_thermal_mass_per_floor_area 3.90;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio 0.1;
	exterior_floor_fraction 0.562;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 46.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.23;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.50;
	window_wall_ratio 0.760;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 69.35;
	mass_temperature 69.35;
	over_sizing_factor 0.1;
	cooling_COP 2.41;
	cooling_setpoint 85;
	heating_setpoint bigbox_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -0;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint bigbox_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_97;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_20_A_1_zone2;
		schedule_skew -0;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_lights*3.12;
	
	};
	
	object ZIPload{
		name plugs_load_20_A_1_zone2;
		schedule_skew -0;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_plugs*2.68;
	
	};
	
	object ZIPload{
		name wh_load_20_A_1_zone2;
		schedule_skew -0;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power bigbox_gas*2.82;
	
	};
	
	object ZIPload{
		name ext_load_20_A_1_zone2;
		schedule_skew -0;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_exterior*2.57;
	
	};
	
	object ZIPload{
		name occ_load_20_A_1_zone2;
		schedule_skew -0;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power bigbox_occupancy*2.68;
	
	};
	
};

object transformer{
	name load_20_CTTF_B_1;
	phases BS;
	from load_20_bigbox_meter1;
	to load_20_tm_B_1;
	groupid Distribution_Trans;
	configuration CTTF_config_B_load_20;

};

object triplex_meter{
	name load_20_tm_B_1;
	phases BS;
	nominal_voltage 120;

};

object house{
	name bigboxload_20_B1_zone1;
	groupid Commercial;
	schedule_skew -0;
	parent load_20_tm_B_1;
	floor_area 2776;
	design_internal_gains 34103;
	number_of_doors 0;
	aspect_ratio 1.28;
	total_thermal_mass_per_floor_area 3.83;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 1.219;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 46.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.50;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.50;
	window_wall_ratio 0.000;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 69.03;
	mass_temperature 69.03;
	over_sizing_factor 0.1;
	cooling_COP 2.89;
	cooling_setpoint 85;
	heating_setpoint bigbox_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -0;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint bigbox_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_98;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_20_B_1_zone1;
		schedule_skew -0;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_lights*3.11;
	
	};
	
	object ZIPload{
		name plugs_load_20_B_1_zone1;
		schedule_skew -0;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_plugs*2.67;
	
	};
	
	object ZIPload{
		name wh_load_20_B_1_zone1;
		schedule_skew -0;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power bigbox_gas*2.77;
	
	};
	
	object ZIPload{
		name ext_load_20_B_1_zone1;
		schedule_skew -0;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_exterior*2.61;
	
	};
	
	object ZIPload{
		name occ_load_20_B_1_zone1;
		schedule_skew -0;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power bigbox_occupancy*2.74;
	
	};
	
};

object house{
	name bigboxload_20_B1_zone2;
	groupid Commercial;
	schedule_skew -0;
	parent load_20_tm_B_1;
	floor_area 2776;
	design_internal_gains 34103;
	number_of_doors 24;
	aspect_ratio 1.28;
	total_thermal_mass_per_floor_area 3.59;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio 0.1;
	exterior_floor_fraction 1.219;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 46.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.50;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.50;
	window_wall_ratio 0.000;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 68.89;
	mass_temperature 68.89;
	over_sizing_factor 0.1;
	cooling_COP 3.37;
	cooling_setpoint 85;
	heating_setpoint bigbox_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -0;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint bigbox_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_99;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_20_B_1_zone2;
		schedule_skew -0;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_lights*3.18;
	
	};
	
	object ZIPload{
		name plugs_load_20_B_1_zone2;
		schedule_skew -0;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_plugs*2.85;
	
	};
	
	object ZIPload{
		name wh_load_20_B_1_zone2;
		schedule_skew -0;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power bigbox_gas*2.81;
	
	};
	
	object ZIPload{
		name ext_load_20_B_1_zone2;
		schedule_skew -0;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_exterior*2.60;
	
	};
	
	object ZIPload{
		name occ_load_20_B_1_zone2;
		schedule_skew -0;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power bigbox_occupancy*2.72;
	
	};
	
};

object transformer{
	name load_20_CTTF_C_1;
	phases CS;
	from load_20_bigbox_meter1;
	to load_20_tm_C_1;
	groupid Distribution_Trans;
	configuration CTTF_config_C_load_20;

};

object triplex_meter{
	name load_20_tm_C_1;
	phases CS;
	nominal_voltage 120;

};

object house{
	name bigboxload_20_C1_zone1;
	groupid Commercial;
	schedule_skew -0;
	parent load_20_tm_C_1;
	floor_area 2776;
	design_internal_gains 34103;
	number_of_doors 24;
	aspect_ratio 1.28;
	total_thermal_mass_per_floor_area 3.19;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio 0.1;
	exterior_floor_fraction 0.562;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 46.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.23;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.50;
	window_wall_ratio 0.000;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 71.80;
	mass_temperature 71.80;
	over_sizing_factor 0.1;
	cooling_COP 3.40;
	cooling_setpoint 85;
	heating_setpoint bigbox_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -0;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint bigbox_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_100;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_20_C_1_zone1;
		schedule_skew -0;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_lights*3.23;
	
	};
	
	object ZIPload{
		name plugs_load_20_C_1_zone1;
		schedule_skew -0;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_plugs*2.90;
	
	};
	
	object ZIPload{
		name wh_load_20_C_1_zone1;
		schedule_skew -0;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power bigbox_gas*2.68;
	
	};
	
	object ZIPload{
		name ext_load_20_C_1_zone1;
		schedule_skew -0;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_exterior*2.77;
	
	};
	
	object ZIPload{
		name occ_load_20_C_1_zone1;
		schedule_skew -0;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power bigbox_occupancy*2.71;
	
	};
	
};

object house{
	name bigboxload_20_C1_zone2;
	groupid Commercial;
	schedule_skew -0;
	parent load_20_tm_C_1;
	floor_area 2776;
	design_internal_gains 34103;
	number_of_doors 24;
	aspect_ratio 1.28;
	total_thermal_mass_per_floor_area 3.53;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio 0.1;
	exterior_floor_fraction 1.219;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 46.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.50;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.50;
	window_wall_ratio 0.000;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 71.85;
	mass_temperature 71.85;
	over_sizing_factor 0.1;
	cooling_COP 3.34;
	cooling_setpoint 85;
	heating_setpoint bigbox_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -0;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint bigbox_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_101;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_20_C_1_zone2;
		schedule_skew -0;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_lights*3.11;
	
	};
	
	object ZIPload{
		name plugs_load_20_C_1_zone2;
		schedule_skew -0;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_plugs*3.04;
	
	};
	
	object ZIPload{
		name wh_load_20_C_1_zone2;
		schedule_skew -0;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power bigbox_gas*2.55;
	
	};
	
	object ZIPload{
		name ext_load_20_C_1_zone2;
		schedule_skew -0;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power bigbox_exterior*2.58;
	
	};
	
	object ZIPload{
		name occ_load_20_C_1_zone2;
		schedule_skew -0;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power bigbox_occupancy*2.60;
	
	};
	
};

object transformer_configuration{
	name CTTF_config_A_load_21;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	impedance 0.00033+0.0022j;
	shunt_impedance 100000+100000j;
	primary_voltage 480.000;
	secondary_voltage 207.846;
	powerA_rating 100 kVA;

};

object transformer_configuration{
	name CTTF_config_B_load_21;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	impedance 0.00033+0.0022j;
	shunt_impedance 100000+100000j;
	primary_voltage 480.000;
	secondary_voltage 207.846;
	powerB_rating 100 kVA;

};

object transformer_configuration{
	name CTTF_config_C_load_21;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	impedance 0.00033+0.0022j;
	shunt_impedance 100000+100000j;
	primary_voltage 480.000;
	secondary_voltage 207.846;
	powerC_rating 100 kVA;

};

object overhead_line{
	from load_21;
	to load_21_strip_node;
	phases ABCN;
	length 50ft;
	configuration line_configuration_commABC;

};

object node{
	phases ABCN;
	name load_21_strip_node;
	nominal_voltage 480.000000;

};

object transformer{
	name load_21_CTTF_A_1;
	phases AS;
	from load_21_strip_node;
	to load_21_tn_A_1;
	groupid Distribution_Trans;
	configuration CTTF_config_A_load_21;

};

object triplex_node{
	name load_21_tn_A_1;
	phases AS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_21_tn_A_1;
	name load_21_tm_A_1;
	phases AS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_21_A1;
	groupid Commercial;
	schedule_skew 1800;
	parent load_21_tm_A_1;
	floor_area 2264;
	design_internal_gains 27820;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 5.11;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 70.65;
	mass_temperature 70.65;
	over_sizing_factor 0.1;
	cooling_COP 3.00;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 1800;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_102;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_21_A_1;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*2.03;
	
	};
	
	object ZIPload{
		name plugs_load_21_A_1;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*1.92;
	
	};
	
	object ZIPload{
		name wh_load_21_A_1;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*2.57;
	
	};
	
	object ZIPload{
		name ext_load_21_A_1;
		schedule_skew 1800;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*2.15;
	
	};
	
	object ZIPload{
		name occ_load_21_A_1;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*2.40;
	
	};
	
};

object transformer{
	name load_21_CTTF_A_2;
	phases AS;
	from load_21_strip_node;
	to load_21_tn_A_2;
	groupid Distribution_Trans;
	configuration CTTF_config_A_load_21;

};

object triplex_node{
	name load_21_tn_A_2;
	phases AS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_21_tn_A_2;
	name load_21_tm_A_2;
	phases AS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_21_A2;
	groupid Commercial;
	schedule_skew -5400;
	parent load_21_tm_A_2;
	floor_area 2264;
	design_internal_gains 27820;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 5.11;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 69.87;
	mass_temperature 69.87;
	over_sizing_factor 0.1;
	cooling_COP 3.38;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -5400;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.375;
		range_low -0.005;
		ramp_high 2.725;
		ramp_low 2.725;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_103;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_21_A_2;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*2.55;
	
	};
	
	object ZIPload{
		name plugs_load_21_A_2;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.08;
	
	};
	
	object ZIPload{
		name wh_load_21_A_2;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*2.62;
	
	};
	
	object ZIPload{
		name ext_load_21_A_2;
		schedule_skew -5400;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*2.41;
	
	};
	
	object ZIPload{
		name occ_load_21_A_2;
		schedule_skew -5400;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*2.38;
	
	};
	
};

object transformer{
	name load_21_CTTF_B_1;
	phases BS;
	from load_21_strip_node;
	to load_21_tn_B_1;
	groupid Distribution_Trans;
	configuration CTTF_config_B_load_21;

};

object triplex_node{
	name load_21_tn_B_1;
	phases BS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_21_tn_B_1;
	name load_21_tm_B_1;
	phases BS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_21_B1;
	groupid Commercial;
	schedule_skew 1800;
	parent load_21_tm_B_1;
	floor_area 1728;
	design_internal_gains 21237;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 5.52;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 68.41;
	mass_temperature 68.41;
	over_sizing_factor 0.1;
	cooling_COP 3.25;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew 1800;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_104;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_21_B_1;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*1.50;
	
	};
	
	object ZIPload{
		name plugs_load_21_B_1;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.02;
	
	};
	
	object ZIPload{
		name wh_load_21_B_1;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*1.89;
	
	};
	
	object ZIPload{
		name ext_load_21_B_1;
		schedule_skew 1800;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*1.90;
	
	};
	
	object ZIPload{
		name occ_load_21_B_1;
		schedule_skew 1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*1.56;
	
	};
	
};

object transformer{
	name load_21_CTTF_B_2;
	phases BS;
	from load_21_strip_node;
	to load_21_tn_B_2;
	groupid Distribution_Trans;
	configuration CTTF_config_B_load_21;

};

object triplex_node{
	name load_21_tn_B_2;
	phases BS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_21_tn_B_2;
	name load_21_tm_B_2;
	phases BS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_21_B2;
	groupid Commercial;
	schedule_skew -1800;
	parent load_21_tm_B_2;
	floor_area 1728;
	design_internal_gains 21237;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 5.52;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 68.67;
	mass_temperature 68.67;
	over_sizing_factor 0.1;
	cooling_COP 2.97;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -1800;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.375;
		range_low -0.005;
		ramp_high 2.725;
		ramp_low 2.725;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_105;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_21_B_2;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*1.65;
	
	};
	
	object ZIPload{
		name plugs_load_21_B_2;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*1.54;
	
	};
	
	object ZIPload{
		name wh_load_21_B_2;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*1.70;
	
	};
	
	object ZIPload{
		name ext_load_21_B_2;
		schedule_skew -1800;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*1.92;
	
	};
	
	object ZIPload{
		name occ_load_21_B_2;
		schedule_skew -1800;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*2.01;
	
	};
	
};

object transformer{
	name load_21_CTTF_C_1;
	phases CS;
	from load_21_strip_node;
	to load_21_tn_C_1;
	groupid Distribution_Trans;
	configuration CTTF_config_C_load_21;

};

object triplex_node{
	name load_21_tn_C_1;
	phases CS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_21_tn_C_1;
	name load_21_tm_C_1;
	phases CS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_21_C1;
	groupid Commercial;
	schedule_skew -0;
	parent load_21_tm_C_1;
	floor_area 1936;
	design_internal_gains 23790;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 2.35;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 70.95;
	mass_temperature 70.95;
	over_sizing_factor 0.1;
	cooling_COP 2.70;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -0;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 3.478;
		range_low -0.005;
		ramp_high 2.304;
		ramp_low 2.304;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_106;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_21_C_1;
		schedule_skew -0;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*1.86;
	
	};
	
	object ZIPload{
		name plugs_load_21_C_1;
		schedule_skew -0;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.22;
	
	};
	
	object ZIPload{
		name wh_load_21_C_1;
		schedule_skew -0;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*1.97;
	
	};
	
	object ZIPload{
		name ext_load_21_C_1;
		schedule_skew -0;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*1.94;
	
	};
	
	object ZIPload{
		name occ_load_21_C_1;
		schedule_skew -0;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*2.08;
	
	};
	
};

object transformer{
	name load_21_CTTF_C_2;
	phases CS;
	from load_21_strip_node;
	to load_21_tn_C_2;
	groupid Distribution_Trans;
	configuration CTTF_config_C_load_21;

};

object triplex_node{
	name load_21_tn_C_2;
	phases CS;
	nominal_voltage 120;

};

object triplex_meter{
	parent load_21_tn_C_2;
	name load_21_tm_C_2;
	phases CS;
	groupid Commercial_Meter;
	meter_power_consumption 1.333333+7.000000j;
	nominal_voltage 120;
	bill_mode HOURLY;
	monthly_fee 25.00;
	bill_day 1;
	power_market Market_1;

};

object house{
	name stripmallload_21_C2;
	groupid Commercial;
	schedule_skew -3600;
	parent load_21_tm_C_2;
	floor_area 1936;
	design_internal_gains 23790;
	number_of_doors 1;
	aspect_ratio 1.50;
	total_thermal_mass_per_floor_area 2.35;
	interior_surface_heat_transfer_coeff 0.59;
	interior_exterior_wall_ratio -0.1;
	exterior_floor_fraction 0.800;
	exterior_ceiling_fraction 1.000;
	Rwall 18.3;
	Rroof 19.0;
	Rfloor 40.00;
	Rdoors 3.0;
	exterior_wall_fraction 0.40;
	glazing_layers TWO;
	glass_type GLASS;
	glazing_treatment LOW_S;
	window_frame NONE;
	airchange_per_hour 1.76;
	window_wall_ratio 0.050;
	heating_system_type GAS;
	auxiliary_system_type NONE;
	fan_type ONE_SPEED;
	cooling_system_type ELECTRIC;
	air_temperature 71.49;
	mass_temperature 71.49;
	over_sizing_factor 0.1;
	cooling_COP 2.57;
	cooling_setpoint 85;
	heating_setpoint stripmall_heating;
	// Lights;
	// Plugs;
	// Gas Waterheater;
	// Exterior Lighting;
	// Occupancy;

	object controller{
		schedule_skew -3600;
		market Market_1;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.375;
		range_low -0.005;
		ramp_high 2.725;
		ramp_low 2.725;
		base_setpoint stripmall_cooling;
		period 300;
		average_target current_price_mean_1h;
		standard_deviation_target current_price_stdev_1h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
		name control_107;
		use_predictive_bidding TRUE;
	
	};
	
	object ZIPload{
		name lights_load_21_C_2;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_lights*2.01;
	
	};
	
	object ZIPload{
		name plugs_load_21_C_2;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_plugs*2.13;
	
	};
	
	object ZIPload{
		name wh_load_21_C_2;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_gas*2.14;
	
	};
	
	object ZIPload{
		name ext_load_21_C_2;
		schedule_skew -3600;
		heatgain_fraction 0.0;
		power_fraction 0.40;
		impedance_fraction 0.20;
		current_fraction 0.40;
		power_pf 1.00;
		current_pf 1.00;
		impedance_pf 1.00;
		base_power stripmall_exterior*1.56;
	
	};
	
	object ZIPload{
		name occ_load_21_C_2;
		schedule_skew -3600;
		heatgain_fraction 1.0;
		power_fraction 0.0;
		impedance_fraction 0.0;
		current_fraction 0.0;
		power_pf 1.0;
		base_power stripmall_occupancy*1.62;
	
	};
	
};

object auction{
	name Market_1;
	period 300;
	special_mode NONE;
	unit kW;
	price_cap 0.63;
	init_price 0.024;
	init_stdev 0.024;
	capacity_reference_object substation_transformer;
	capacity_reference_property power_out_real;
	//capacity_reference_bid_price 0.63;
	//max_capacity_reference_bid_quantity 1000;
	warmup 0;
	verbose 1;
	transaction_log_file log_file.csv;
	curve_log_file bid_curve.csv;

	object recorder{
		file market.csv;
		//flags DELTAMODE;
		interval 300;
		property current_market.clearing_price,current_market.clearing_quantity,current_price_mean_24h,current_price_stdev_24h,current_market.buyer_total_unrep,current_market.cap_ref_unrep,current_market.buyer_total_quantity;
	
	};
	
};

object stub_bidder{
	name block_1;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.000252;
	quantity 60.0;

};

object stub_bidder{
	name block_2;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.001008;
	quantity 60.0;

};

object stub_bidder{
	name block_3;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.002268;
	quantity 60.0;

};

object stub_bidder{
	name block_4;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.004032;
	quantity 60.0;

};

object stub_bidder{
	name block_5;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.0063;
	quantity 60.0;

};

object stub_bidder{
	name block_6;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.009072;
	quantity 60.0;

};

object stub_bidder{
	name block_7;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.012348;
	quantity 60.0;

};

object stub_bidder{
	name block_8;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.016128;
	quantity 60.0;

};

object stub_bidder{
	name block_9;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.020412;
	quantity 60.0;

};

object stub_bidder{
	name block_10;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.0252;
	quantity 60.0;

};

object stub_bidder{
	name block_11;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.030492;
	quantity 60.0;

};

object stub_bidder{
	name block_12;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.036288;
	quantity 60.0;

};

object stub_bidder{
	name block_13;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.042588;
	quantity 60.0;

};

object stub_bidder{
	name block_14;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.049392;
	quantity 60.0;

};

object stub_bidder{
	name block_15;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.0567;
	quantity 60.0;

};

object stub_bidder{
	name block_16;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.064512;
	quantity 60.0;

};

object stub_bidder{
	name block_17;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.072828;
	quantity 60.0;

};

object stub_bidder{
	name block_18;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.081648;
	quantity 60.0;

};

object stub_bidder{
	name block_19;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.090972;
	quantity 60.0;

};

object stub_bidder{
	name block_20;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.1008;
	quantity 60.0;

};

object stub_bidder{
	name block_21;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.111132;
	quantity 60.0;

};

object stub_bidder{
	name block_22;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.121968;
	quantity 60.0;

};

object stub_bidder{
	name block_23;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.133308;
	quantity 60.0;

};

object stub_bidder{
	name block_24;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.145152;
	quantity 60.0;

};

object stub_bidder{
	name block_25;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.1575;
	quantity 60.0;

};

object stub_bidder{
	name block_26;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.170352;
	quantity 60.0;

};

object stub_bidder{
	name block_27;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.183708;
	quantity 60.0;

};

object stub_bidder{
	name block_28;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.197568;
	quantity 60.0;

};

object stub_bidder{
	name block_29;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.211932;
	quantity 60.0;

};

object stub_bidder{
	name block_30;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.2268;
	quantity 60.0;

};

object stub_bidder{
	name block_31;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.242172;
	quantity 60.0;

};

object stub_bidder{
	name block_32;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.258048;
	quantity 60.0;

};

object stub_bidder{
	name block_33;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.274428;
	quantity 60.0;

};

object stub_bidder{
	name block_34;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.291312;
	quantity 60.0;

};

object stub_bidder{
	name block_35;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.3087;
	quantity 60.0;

};

object stub_bidder{
	name block_36;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.326592;
	quantity 60.0;

};

object stub_bidder{
	name block_37;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.344988;
	quantity 60.0;

};

object stub_bidder{
	name block_38;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.363888;
	quantity 60.0;

};

object stub_bidder{
	name block_39;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.383292;
	quantity 60.0;

};

object stub_bidder{
	name block_40;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.4032;
	quantity 60.0;

};

object stub_bidder{
	name block_41;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.423612;
	quantity 60.0;

};

object stub_bidder{
	name block_42;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.444528;
	quantity 60.0;

};

object stub_bidder{
	name block_43;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.465948;
	quantity 60.0;

};

object stub_bidder{
	name block_44;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.487872;
	quantity 60.0;

};

object stub_bidder{
	name block_45;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.5103;
	quantity 60.0;

};

object stub_bidder{
	name block_46;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.533232;
	quantity 60.0;

};

object stub_bidder{
	name block_47;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.556668;
	quantity 60.0;

};

object stub_bidder{
	name block_48;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.580608;
	quantity 60.0;

};

object stub_bidder{
	name block_49;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.605052;
	quantity 60.0;

};

object stub_bidder{
	name block_50;
	market Market_1;
	bid_period 300;
	count 32767;
	role SELLER;
	price 0.63;
	quantity 60.0;

};

object switch{
	status CLOSED;
	phases ABCN;
	name reg_1;
	to meter_22;
	from node_53;

};
